中 华 人 民 共 和 国

People's Republic of China 工程建设标准强制性条文

The Compulsory Provisions of Engineering Construction Standards

# 最新标准 全网首发 电力工程部分 Electric Power Engineering 2016 年版  资源下载QQ群 : 61754465

## 图书在版编目(CIP)数据

中华人民共和国工程建设标准强制性条文: 2016 年版. 电力工程部分 / 中国电力企业联合会编. 一北京:中国电力出版社,2017.12

ISBN 978-7-5198-1527-1

I. ①中... II. ①中... II. ①建筑工程-国家标准-中国 ②电力工程-国家标准-中国 IV. ①TU-65 ②TM7-65

中国版本图书馆 CIP 数据核字(2017)第 308348 号

出版发行:中国电力出版社

地 址: 北京市东城区北京站西街 19 号(邮政编码 100005)

网 址: http://www.cepp.sgcc.com.cn

责任编辑:姜萍

责任校对:王开云

装帧设计:张 娟 郝晓燕

责任印制:蔺义舟

印刷:三河市百盛印装有限公司

版 次:2017 年 12 月第一版

印次:2017 年 12 月北京第一次印刷

开 本:880毫米 $\times  {1230}$ 毫米 16 开本

印张:10.25

字数:298 千字

印 数:0001-3000 册

定 价: 160.00 元

## 版权专有 侵权必究

本书如有印装质量问题, 我社发行部负责退换库七七 www.kqqw.com 提供下载

# 中电联标准化管理中心关于《工程建设标准 强制性条文 电力工程部分〉 再版工作的建议函

中国电力出版社有限公司:

《工程建设标准强制性条文 电力工程部分》自印发出版以来, 对促进电力工程建设安全、环保与质量的提升起到了积极的推动作用. 随着国家深化标准化工作改革方案的深入开展与落实, 全文强制工程建设标准的研发工作已经启动,但尚需经历一段时间才能颁布实施。由于《工程建设标准强制性条文 电力工程部分》在电力生产建设单位中的广泛应用, 这期间新颁标准的相关内容应及时汇入该书,以指导电力工程建设实际。建议责社结合市场需求与电力工程生产建设实际,继续做好《工程建设标准强制性条文 电力工程部分》的编辑出版工作.

中电联标准化管理中心

2017 年 11 月 8 日

# 建设部关于发布《工程建设标准强制性条文 电力工程部分》的通知

## 建标 [2000] 241 号

国务院各有关部门, 各省、自治区、直辖市建委 (建设厅), 各计划单列市建委,新疆生产建设兵团:

根据国务院《建设工程质量管理条例》和我部建标 [2000] 31 号文要求, 我们会同有关部门共同编制了《工程建设标准强制性条文》(以下称《强制性条文》)。《强制性条文》包括城乡规划、城市建设、房屋建筑、工业建筑、水利工程、电力工程、 信息工程、水运工程、公路工程、铁道工程、石油和化工建设工程、矿山工程、人防工程、广播电影电视工程和民航机场工程等部分。《强制性条文》是现行工程建设国家标准和行业标准中直接涉及人民生命财产安全、人身健康、环境保护和其他公众利益的内容,同时考虑了提高经济效益和社会效益等方面的要求。列入《强制性条文》的所有条文都必须严格执行。《强制性条文》是参与建设活动各方执行工程建设强制性标准和政府对执行情况实施监督的依据. 今后新批准发布的工程建设标准, 凡有强制性条文的, 均在文本中明确表示, 并编入《工程建设标准强制性条文》.

《工程建设标准强制性条文 电力工程部分》已经中国电力企业联合会标准化中心组织审查,现批准实施,自发布之日起施行。 《工程建设标准强制性条文 电力工程部分》由中国电力企业联合会标准化中心负责具体管理、解释和发行。

中华人民共和国建设部

2000 年 10 月 25 日

# 建设部关于发布 2006 年版《工程建设标准 强制性条文 电力工程部分》的通知

建标 [2006] 102 号

国务院有关部门, 各省、自治区建设厅, 直辖市建委及有关部门, 直辖市建委及有关部门,新疆生产建设兵团建设局,国家人防办, 解放军总后营房部,各有关协会:

根据国务院《建设工程质量管理条例》《实施工程建设强制性标准监督规定》(建设部令第 81 号)的有关规定,中国电力企业联合会组织有关单位对 2000 年版《工程建设标准强制性条文 电力工程部分》进行了修改。经审查,现批准发布,自 2006 年 9 月 1 日起施行。2000 年版《工程建设标准强制性条文 电力工程部分》同时废止。

2006 年版《工程建设标准强制性条文 电力工程部分》的内容,是工程建设现行国家和行业标准中直接涉及人民生命财产安全、人身健康、环境保护和公众利益的条文,同时考虑了提高经济和社会效益等方面的要求。列入《强制性条文》的所有条文都必须严格执行。

2006 年版《工程建设标准强制性条文 电力工程部分》,是参与建设活动各方执行工程建设强制性标准和政府对执行情况实施监督的依据。

2006 年版《工程建设标准强制性条文 电力工程部分》由建设部负责管理和解释, 由中国电力企业联合会标准化中心负责日常管理、具体技术内容解释和发行.

中华人民共和国建设部

2006 年 5 月 8 日

# 关于印发《工程建设标准强制性条文 电力工程部分》2011 版汇编的通知

## 中电联标准 [2012]16 号

理事长单位,各副理事长单位,各有关单位:

《工程建设标准强制性条文 电力工程部分》2011 年版是对 2006 年版的修订,已经审查通过,近期将出版发行。本版《工程建设标准强制性条文 电力工程部分》摘录了近年颁布的工程建设国家标准、电力行业标准中涉及安全、人身健康与卫生、环境保护和其他公众利益的且必须严格执行的条款,是保证电力工程勘测、设计、施工、安装及监理等工作正常开展的重要依据,也是政府对执行工程建设强制性标准监督检查的依据。请你们在电力建设中认真落实《工程建设标准强制性条文 电力工程部分》 有关要求,确保电力工程建设质量和安全。

中国电力企业联合会

2012 年 1 月 17 日

## 第一篇 通 用 部 分

《建设工程施工现场供用电安全规程》GB 50194-2014 3

《电力设施抗震设计规范》 GB 50260-2013 3

## 第二篇 火力发电工程

1 勘测设计 9

《火力发电厂职业安全设计规程》DL 5053-2012 9

《小型火力发电厂设计规范》GB 50049-2011 9

《大中型火力发电厂设计规范》GB 50660-2011 9

《核电厂常规岛设计防火规范》GB 50745-2012 10

《电厂动力管道设计规范》 GB 50764-2012 14

《发电厂化学设计规范》DL 5068-2014 15

2 施工及验收 16

《电力建设施工技术规范 第 1 部分:土建结构工程》

DL 5190.1-2012 16

《电力建设施工技术规范 第 4 部分:热工仪表及控制装置》

DL 5190.4-2012 17

《电力建设施工技术规范 第 2 部分:锅炉机组》

DL 5190.2-2012 17

《电力建设施工技术规范 第 3 部分:汽轮发电机组》

DL 5190.3-2012 19

《电力建设施工技术规范 第 5 部分:管道及系统》

DL 5190.5-2012 21

《电力建设施工技术规范 第 6 部分:水处理及制氢设备和系统》

DL 5190.6-2012 21

《电力建设施工技术规范 第 8 部分:加工配制》

DL 5190.8-2012 22

《火电工程达标投产验收规程》DL 5277-2011 23

《火力发电厂热力设备及管道保温施工工艺导则》

DL 5713-2014 26

《火力发电厂热力设备及管道保温防腐施工技术规范》

DL 5714-2014 26

《火力发电厂烟囱(烟道)防腐蚀工程施工技术规范》

DL/T 5736-2016 26

《火力发电工程消防施工技术导则》DL/T 5739-2016 -27

《循环流化床锅炉施工及质量验收规范》GB 50972-2014 27

《联合循环机组燃气轮机施工及质量验收规范》GB 50973-2014 28

## 第三篇 水力发电工程

1 勘测设计 33

《水利水电工程劳动安全与工业卫生设计规范》GB 50706-2011 33

《水利水电工程结构可靠度设计统一标准》GB 50199-2013 36

《水力发电工程地质勘察规范》GB 50287-2016 37

《水电站厂房设计规范》NB/T 35011-2013 39

《水利水电工程设计防火规范》GB 50872-2014 41

《水工混凝土结构设计规范》DL/T 5057-2009 45

《混凝土面板堆石坝设计规范》DL/T 5016-2011 47

《水力发电厂水力机械辅助设备系统设计技术规定》

NB/T 35035—2014 47

2 施工及验收 49

《电力建设施工技术规范 第 9 部分:水工结构工程》

DL 5190.9-2012 49

《水电水利工程施工安全防护设施技术规范》DL/T 5162-2013 50

《水电水利工程施工安全监测技术规范》DL/T 5308-2013 54

《水电水利工程施工重大危险源辨识及评价导则》

DL/T 5274-2012 55

《水工建筑物地下开挖工程施工技术规范》DL/T 5099-2011 56

《水电水利工程施工地质规程》NB/T 35007-2013 57

《水电水利工程爆破施工技术规范》DL/T 5135-2013 58

《水工混凝土施工规范》DL/T 5144-2014 60

《水工碾压混凝土施工规范》DL/T 5112-2009 62

《水工碾压式沥青混凝土施工规范》DL/T 5363-2016 64

《水电水利工程预应力锚索施工规范》DL/T 5083-2010 64

《水电水利工程模板施工规范》DL/T 5110-2013 65

《水电水利工程振冲法地基处理技术规范》DL/T 5124-2016 68

《水电水利工程钢筋施工规范》DL/T 5169-2013 68

《水电水利工程岩梁施工规程》DL/T 5198-2013 70

《水电水利工程沉井施工技术规程》DL/T 5702-2014· 71

《水电水利工程控制性灌浆施工技术规范》DL/T 5728-2016 71

《水电水利工程聚脲涂层施工技术规程》DL/T 5317-2014 71

《水电水利工程截流施工技术规范》DL/T 5741-2016 72

《水电水利工程钢闸门制造安装及验收规范》NB/T 35045-2014 72

《水电水利工程施工机械安全操作规程 带式输送机》

DL/T 5711-2014 74

《水电水利工程施工机械安全操作规程 塔式起重机》

DL/T 5282-2012 74

《水电水利工程施工机械安全操作规程 振捣机械》

DL/T 5730-2016 77

《水电水利工程施工机械安全操作规程 振动碾》DL/T 5731-2016 77

《混凝土面板堆石坝接缝止水技术规范》DL/T 5115-2013 77

《碾压式土石坝施工规范》DL/T5129-2013.......... 78

《灯泡贯流式水轮发电机组启动试验规程》DL/T 827-2014 79

《水工建筑物滑动模板施工技术规范》DL/T 5400-2016 80

《水轮发电机组启动试验规程》DL T 507-2014 80

## 第四篇 风力发电工程及新能源发电工程

《风力发电场安全规程》DL/T 796-2012 ………… 87

《风力发电场检修规程》DL/T 797-2012 89

《光伏电站设计规范》GB 50797-2012 90

《光伏电站施工规范》GB 50794-2012 91

《秸秆发电厂设计规范》GB 50762-2012 91

《地热电站设计规范》GB 50791-2013 91

《太阳能发电站支架基础技术规范》GB 51101-2016 92

## 第五篇 输变电工程

1 勘测设计 95

《1000kV 架空输电线路勘测规范》GB 50741-2012 95

《1000kV 架空输电线路设计规范》GB 50665-2011 95

《1000kV 变电站设计规范》GB 50697-2011 97

《电动汽车充电站设计规范》GB 50966-2014 97

2 施工及验收 99

《电力建设安全工作规程 第 2 部分:电力线路》

DL 5009.2-2013 99

《电力建设安全工作规程 第 3 部分:变电站》DL 5009.3-2013 ...

《电气装置安装工程 电气设备交接试验标准》GB 50150-2016....100

《电气装置安装工程 接地装置施工及验收规范》

GB 50169-2016 103

《电气装置安装工程 盘、柜及二次回路接线施工及验收规范》

GB 50171-2012 103

《电气装置安装工程 蓄电池施工及验收规范》GB 50172-2012 104

《电气装置安装工程 ${66}\mathrm{{kV}}$ 及以下架空电力线路施工及验收规范》

GB 50173-2014 104

《电气装置安装工程 低压电器施工及验收规范》

GB 50254-2014 104

《电气装置安装工程 电力变流设备施工及验收规范》

GB 50255—2014 104

《电气装置安装工程 起重机电气装置施工及验收规范》

GB 50256-2014 104

《电气装置安装工程 爆炸和火灾危险环境电气装置施工及验收

规范》GB 50257-2014 105

《电气装置安装工程 串联电容器补偿装置施工及验收规范》

GB 51049-2014 105

《电力设备典型消防规程》DL 5027-2015 105

《 $\pm  {800}\mathrm{{kV}}$ 直流架空输电线路设计规范》GB 50790-2013 138

《±800kV 及以下直流换流站土建工程施工质量验收规范》

GB 50729-2012 140

《±800kV 及以下换流站干式平波电抗器施工及验收规范》

GB 50774-2012 141

《±800kV 及以下换流站换流变压器施工及验收规范》

GB 50776-2012 141

《±800kV 及以下换流站构支架施工及验收规范》

GB 50777-2012 141

《±800kV 架空输电线路张力架线施工工艺导则》

DL/T 5286-2013 141

《1000kV 输变电工程竣工验收规范》GB 50993-2014 142

《1000kV 构支架施工及验收规范》GB 50834-2013 142

《1000kV 变压器、油浸电抗器、互感器施工及验收规范》

GB 50835—2013 142

《1000kV 高压电器(GIS、HGIS、隔离开关、避雷器)施工及验收

规范》GB 50836—2013 142

《1000kV 架空输电线路铁塔组立施工工艺导则》 DL/T 5289-2013 · 142

《1000kV 架空输电线路张力架线施工工艺导则》 DL/T 5290-2013 · 143

《1000kV 输变电工程导地线液压施工工艺规程》 DL/T 5291-2013 · 143

《110kV～750kV 架空输电线路施工及验收规范》GB 50233-2014… 143

《碳纤维复合芯铝绞线施工工艺及验收导则》DL/T 5284-2012 143

《输变电工程架空导线及地线液压压接工艺规程》

DL/T 5285-2013 143

《架空输电线路大跨越工程施工及验收规范》DL 5319-2014 144

《架空输电线路大跨越工程跨越塔组立施工工艺导则》

DL/T 5288-2013 144

《架空输电线路无跨越架不停电跨越架线施工工艺导则》

DL/T 5301-2013 144

《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程

第 1 部分:直埋敷设 ${20}\mathrm{\;L}/\mathrm{T}{5744.1} - {2016}$ 144

《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程

第 2 部分:排管敷设》 $\mathrm{{DL}}/\mathrm{T}{5744.2} - {2016}$ 145

《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程

第 3 部分:隧道敷设》DL/T 5744.3-2016 146

《输变电工程达标投产验收规程》DL 5279-2012 146

第一篇

最新标准 全网首发. 通用部分 《建设工程施工现场供用电安全规程》GB 50194-2014

4.0.4 发电机组电源必须与其他电源互相闭锁, 严禁并列运行。

8.1.10 保护导体 (PE) 上严禁装设开关或熔断器。

8.1.12 严禁利用输送可燃液体、可燃气体或爆炸性气体的金属管道作为电气设备的接地保护导体 (PE)。

10.2.4 严禁利用额定电压 ${220}\mathrm{\;V}$ 的临时照明灯具作为行灯使用。

10.2.7 行灯变压器严禁带入金属容器或金属管道内使用。

11.2.3 在易燃易爆区域内进行用电设备检修或更换工作时,必须断开电源, 严禁带电作业。

11.4.2 在潮湿环境中严禁带电进行设备检修工作。

## 《电力设施抗震设计规范》GB 50260—2013

1.0.3 新建、改建和扩建的电力设施必须达到抗震设防要求。

1.0.7 电力设施中的建 (构) 筑物根据其重要性分为三类, 并应符合下列规定:

1 重要电力设施中发电厂的主要建 (构) 筑物和输变电工程供电建 (构) 筑物为重点设防类,简称为乙类。

2 一般电力设施中的主要建 (构) 筑物和有连续生产运行设备的建 (构) 筑物以及公用建(构)筑物、重要材料库为标准设防类,简称为丙类。

3 乙、丙类以外的次要建(构)筑物为适度的设防类,简称为丁类。

1.0.8 电力设施的抗震设防地震动参数或烈度必须按国家规定的权限审批、颁发的文件(图件)确定。

1.0.10 各抗震设防类别的建 (构) 筑物的抗震设防标准, 均应符合现行国家标准《建筑工程抗震设防分类标准》GB 50223 的有关规定。

3.0.6 工程场地类别, 应根据土层等效剪切波速和场地覆盖层厚度按表 3.0.6 划分为四类,其中 $\mathrm{I}$ 类分别 ${\mathrm{I}}_{0}\text{、}{\mathrm{I}}_{1}$ 两个亚类。当有可靠的剪切波速和覆盖层厚度且其值处于表 3.0.6 所列场地类别的分界线附近时, 应允许按插值方法确定地震作用计算所用的设计特征周期。

表 3.0.6 场地覆盖层厚度

<table><tr><td rowspan="2">等效剪切波速 (m/s)</td><td colspan="5">场地 类别</td></tr><tr><td>${\mathrm{I}}_{0}$</td><td>${\mathrm{I}}_{1}$</td><td>II</td><td>III</td><td>$\mathbf{N}$</td></tr><tr><td>${V}_{\mathrm{s}} > {800}$</td><td>$d = 0$</td><td>-</td><td>-</td><td>-</td><td>-</td></tr><tr><td>${800} \geq  {V}_{\mathrm{s}} > {500}$</td><td/><td>$d = 0$</td><td>-</td><td>-</td><td>-</td></tr><tr><td>${500} \geq  {V}_{\mathrm{{se}}} > {250}$</td><td/><td>$d < 5$</td><td>$d \geq  5$</td><td>-</td><td>-</td></tr><tr><td>${250} \geq  {V}_{\mathrm{{xc}}} > {150}$</td><td/><td>$d < 3$</td><td>$3 \leq  d < {50}$</td><td>$d \geq  {50}$</td><td>-</td></tr><tr><td>${V}_{\mathrm{{se}}} \leq  {150}$</td><td/><td>$d < 3$</td><td>$3 \leq  d < {15}$</td><td>${15} \leq  d < {80}$</td><td>$d \geq  {80}$</td></tr></table>

注: ${V}_{\mathrm{s}}$ 为场地岩石剪切波速; ${V}_{\mathrm{{sc}}}$ 为场地土层等效剪切波速; $d$ 为覆盖层厚度 (单位: $\mathrm{m}$ )。

3.0.8 当需要在条状突出的山嘴、高耸孤立的山丘、非岩石和强风化岩石的陡波、河岸和边坡边缘等不利地段进行建设时,除保证地震作用下的稳定性外, 尚应估计不利地段对设计地震动参数可能产生的影响, 应按现行国家标准 《建筑抗震设计规范》GB 50011 规定的方法对设计地震动参数进行修正。

3.0.9 场地地质勘察应划分对电力设施有利、一般、不利和危险的地段。 并应提供电力设施的场地覆盖层厚度、土层剪切波速和岩土地震稳定性(滑坡、 崩塌等)评价结果, 以及对液化地基提供液化判别、液化等级、液化深度等数据。

5.0.1 电气设施的地震作用应按下列原则确定:

1 电气设施抗震验算应至少在两个水平轴方向分别计算水平地震作用,各方向的水平地震作用应由该方向抗侧力构件承担。

2 对质量和刚度不对称的结构, 应计入水平地震作用下的扭转影响。

3 抗震设防烈度为 8 度、 9 度时,大跨度设施和长悬臂结构应验算竖向地震作用。

5.0.3 地震作用的地震影响系数应根据现行国家标准《中国地震动参数区划图》GB 18306 的有关规定、场地类别、结构自振周期、阻尼比及本规范第 1.0.9 条确定, 并应符合下列要求:

1 水平地震影响系数最大值应根据设计基本地震加速度应按表 5.0.3-1 采用, 设计基本地震加速度应根据现行国家标准 《中国地震动参数区划图》 GB 18306 取电气设施所在地的地震动峰值加速度。

2 水平地震影响系数特征周期应根据现行国家标准《中国地震动参数区划图》GB 18306 取电气设施所在地反应谱特征周期,并根据场地类别调整确定； 或根据国家标准《建筑抗震设计规范》GB 50011 按电气设施所在地的设计地震分组和场地类别按表 5.0.3-2 采用。如按罕遇地震计算时特征周期增加 0.05s。

注:周期大于 6.0s 的结构所采用的地震影响系数应专门研究。

表 5.0.3-1 水平地震影响系数最大值

<table><tr><td>抗震设防烈度</td><td>6</td><td>7</td><td>7</td><td>8</td><td>8</td><td>9</td></tr><tr><td>设计基本地震加速度(g)</td><td>0.05</td><td>0.10</td><td>0.15</td><td>0.20</td><td>0.30</td><td>0.40</td></tr><tr><td>地震影响系数最大值</td><td>0.125</td><td>0.250</td><td>0.375</td><td>0.500</td><td>0.750</td><td>1.000</td></tr></table>

表 5.0.3-2 特征周期值 (g)

<table><tr><td rowspan="2">设计地震分组</td><td colspan="5">场地类型</td></tr><tr><td>${\text{I}}_{0}$</td><td>${\mathrm{I}}_{1}$</td><td>Il</td><td>III</td><td>IV</td></tr><tr><td>第一组</td><td>0.20</td><td>0.25</td><td>0.35</td><td>0.45</td><td>0.65</td></tr><tr><td>第二组</td><td>0.25</td><td>0.30</td><td>0.40</td><td>0.55</td><td>0.75</td></tr><tr><td>第三组</td><td>0.30</td><td>0.35</td><td>0.45</td><td>0.65</td><td>0.90</td></tr></table>

5.0.4 对已编制地震小区划的城市或开展工程场地地震安全性评价的场地, 应按批准的设计地震动参数采用相应的地震影响系数。

7.1.2 电力设施中的建 (构) 筑物应根据设防分类、烈度、结构类型和结构高度采用不同的抗震等级,并应符合相应的计算和构造措施要求。电力设施中丙类建筑的抗震等级应按表 7.1.2 确定。

表 7.1.2 电力设施中丙类建(构)筑物的抗震等级

<table><tr><td colspan="2" rowspan="2">结构类型或建(构) 筑物名称</td><td colspan="8">设防烈度</td></tr><tr><td colspan="2">6</td><td colspan="2">7</td><td colspan="2">8</td><td colspan="2">9</td></tr><tr><td rowspan="3">钢筋 混凝土 框架结构</td><td>高度(m)</td><td>$\leq  {25}$</td><td>>25</td><td>$\leq  {25}$</td><td>>25</td><td>$\leq  {25}$</td><td>>25</td><td/><td>$\leq  {25}$</td></tr><tr><td>框架</td><td>四</td><td>三</td><td>三</td><td>二</td><td>二</td><td>-</td><td/><td>一</td></tr><tr><td>大跨度框架</td><td colspan="2">三</td><td colspan="2">二</td><td colspan="2">一</td><td colspan="2">一</td></tr><tr><td rowspan="3">钢筋混凝土 框架–抗震墙 结构</td><td>高度(m)</td><td>$\leq  {60}$</td><td>>60</td><td>$\leq  {60}$</td><td>>60</td><td>$\leq  {60}$</td><td>>60</td><td colspan="2">$\leq  {50}$</td></tr><tr><td>框架</td><td>四</td><td>三</td><td>三</td><td>二</td><td>二</td><td>-</td><td colspan="2">一</td></tr><tr><td>抗震墙</td><td colspan="2">三</td><td colspan="2">二</td><td colspan="2">一</td><td colspan="2">一</td></tr><tr><td rowspan="2">钢结构</td><td>高度(m)</td><td>$\leq  {50}$</td><td>>50</td><td>≤50</td><td>>50</td><td>≤50</td><td>>50</td><td>$\leq  {50}$</td><td>>50</td></tr><tr><td>框架-支撑</td><td/><td>四</td><td>四</td><td>三</td><td>三</td><td>二</td><td>二</td><td>一</td></tr><tr><td rowspan="2">集中控制楼、 屋內配电 装置楼</td><td>钢筋混凝土 结构</td><td colspan="2">三</td><td colspan="2">二</td><td colspan="2">一</td><td colspan="2">一</td></tr><tr><td>钢结构</td><td colspan="2">四</td><td colspan="2">三</td><td colspan="2">二</td><td colspan="2">一</td></tr><tr><td rowspan="4">运煤廊道</td><td>高度(m)</td><td>$\leq  {30}$</td><td>$> {30} \sim$ 55</td><td>$\leq  {30}$</td><td>$> {30} \sim$ 50</td><td>≤30</td><td>$> {30} \sim$ 40</td><td colspan="2">$\leq  {25}$</td></tr><tr><td>钢筋混凝土 结构</td><td>四</td><td>三</td><td>三</td><td>二</td><td>二</td><td>一</td><td colspan="2">一</td></tr><tr><td>高度(m)</td><td>≤50</td><td>>50</td><td>≤50</td><td>>50</td><td>$\leq  {50}$</td><td>>50</td><td>≤50</td><td>>50</td></tr><tr><td>钢结构</td><td/><td>四</td><td>四</td><td>三</td><td>三</td><td>二</td><td>二</td><td>一</td></tr></table>

注:1 表中高度指室外地面至檐口的高度 (不包括局部突出屋面部分)。

2 高度接近或等于高度分界时, 应允许结合建 (构) 筑物的不规则程度及场地、 地基条件确定抗震等级.

3 大跨度框架指跨度不小于 ${18}\mathrm{\;m}$ 的框架.

4 表中运煤廊道是指廊道支柱采用钢筋混凝土结构或钢结构。

5 当运煤廊道跨度大于 24m 时,抗震等级应再提高一级。

6 设置少量抗震墙的钢筋混凝土框架-抗震墙结构,在规定的水平力作用下,底层框架部分所承担的地震倾覆力矩大于结构总地震倾覆力矩的 50%时, 其框架部分的抗震等级应按表中框架对应的抗震等级确定, 适用的最大高度应允许比框架适当增加。

## 第二篇  火力发电工程

## 1 勘 测 设 计

## 《火力发电厂职业安全设计规程》DL 5053-2012

4.1.2 严禁将厂址选择在强烈岩溶发育、滑坡、泥石流的地区或发震断裂地带: 单机容量为 ${300}\mathrm{{MW}}$ 及以上或全厂规划容量为 ${1200}\mathrm{{MW}}$ 及以上的发电厂, 不宜建在 50 年超越概率 ${10}\%$ 的地震动峰值加速度为 ${0.4}\mathrm{\;g}$ 、地震基本烈度为 9 度的地区。

## 《小型火力发电厂设计规范》GB 50049-2011

7.2.4 当除氧器和给水箱布置在单元控制室上方时,单元控制室的顶板必须采用混凝土整体浇筑, 除氧器层楼面必须有可靠的防水措施。

7.4.7 控制室和电子设备间,严禁穿行汽、水、油、煤粉等工艺管道。

21.1.5 在输送、贮存或生产过程中会产生易燃、易爆气体或物料的建筑物, 严禁采用明火和电加热器采暖。 《大中型火力发电厂设计规范》GB 50660-2011

4.3.14 火力发电厂厂区场地标高应符合表 4.3.14 规定的防洪标准的要求。 表 4.3.14 火力发电厂厂区防洪标准

<table><tr><td>火力发电厂等级</td><td>规划容量(MW)</td><td>厂区防洪标准(重现期)</td></tr><tr><td>I</td><td>$> {2400}$</td><td>$\geq  {100}$ 年、200 年一遇的高水 (潮) 位</td></tr><tr><td>II</td><td>400~2400</td><td>≥100 年一遇的高水(潮)位</td></tr><tr><td>III</td><td><400</td><td>$\geq  {50}$ 年一週的高水(潮)位</td></tr></table>

注:I 级火力发电厂中对位于广东、广西、福建、浙江、上海、江苏、海南风暴潮严重地区的海滨火力发电厂, 取 200 年一遇; 其中江苏省包括长江口至江阴的沿长江江岸电厂.

15.4.2 检测仪表的设置应符合下列规定:

9 测量爆炸危险气体的一次仪表严禁引入控制室。

15.6.1 机组保护系统的设计应符合下列规定:

4 在控制台上必须设置总燃料跳闸、停止汽轮机和解列发电机的跳闸按钮, 并应采用双重按钮或带盖的单按钮; 跳闸按钮应直接接至停炉、停机的驱动回路。

16.3.9 备用电源的设置及其切换方式应符合下列规定:

1 停电将直接影响到人身或重要设备安全的负荷,必须设置自动投入的备用电源。

16.3.17 200MW 级及以上的机组应设置交流保安电源。

16.4.1 火力发电厂内应装设向直流控制负荷和动力负荷供电的蓄电池组。 与电力系统连接的火力发电厂选择蓄电池组容量时, $\Gamma$ 用交流电源事故停电时间应按 $1\mathrm{\;h}$ 计算；不与电力系统连接的孤立火力发电厂,厂用交流电源事故停电时间应按 2h 计算。

17.4.5 地表水岸边水泵房 $\pm  {0.00}\mathrm{\;m}$ 层标高 (入口地坪设计标高) 应按频率 1%的洪水位 (或潮位) 加频率为 2%的浪高再加超高 ${0.5}\mathrm{\;m}$ 确定,并应符合下列规定:

1 水泵房 $\pm  {0.00}\mathrm{\;m}$ 层标高低于频率 ${0.1}\%$ 洪水位 (或潮位) 时,必须采取防洪措施。

2 当频率 1%与频率 0.1%洪水位 (或潮位) 相差很大时,应根据厂址标高对水泵房 $\pm  {0.00}\mathrm{\;m}$ 层标高进行分析论证后确定。

3 频率 $2\%$ 的浪高应为重现期 50 年波列累积频率 $1\%$ 的波浪作用在泵房前墙的波峰面高度。

19.1.3 除临时性结构外, 火力发电厂的建 (构) 筑物的结构设计使用年限应为 50 年。

21.4.2 灰渣和脱硫石膏严禁排入江、河、湖、海等水域。

## 《核电厂常规岛设计防火规范》GB 50745-2012

3.0.1 建(构)筑物的火灾危险性分类及耐火等级不应低于表 3.0.1 的规定。

表 3.0.1 建 (构) 筑物的火灾危险性分类及其耐火等级

<table><tr><td>类别</td><td>建(构)筑物名称</td><td>火灾危险性</td><td>耐火等级</td></tr><tr><td rowspan="2">汽轮发电 机厂房</td><td>汽轮发电机厂房地上部分</td><td>丁</td><td>二级</td></tr><tr><td>汽轮发电机厂房地下部分</td><td>丁</td><td>一级</td></tr><tr><td rowspan="10">常规岛配 套设施</td><td>除盐水生产厂房</td><td>戊</td><td>二级</td></tr><tr><td>海水淡化厂房</td><td>戊</td><td>二级</td></tr><tr><td>非放射性检修厂房</td><td>丁</td><td>二级</td></tr><tr><td>空压机房</td><td>丁</td><td>二级</td></tr><tr><td>备品备件库</td><td>丁</td><td>二级</td></tr><tr><td>工具库</td><td>戊</td><td>二级</td></tr><tr><td>机电仪器仪表库</td><td>丁</td><td>一级</td></tr><tr><td>橡胶制品库</td><td>丙</td><td>二级</td></tr><tr><td>危险品库</td><td>甲</td><td>二级</td></tr><tr><td>酸碱库</td><td>丁</td><td>二级</td></tr></table>

续表

<table><tr><td>类别</td><td>建(构)筑物名称</td><td>火灾危险性</td><td>跌代 耐火等级</td></tr><tr><td rowspan="16">常规岛配 套设施</td><td>油脂库</td><td>丙</td><td>二级</td></tr><tr><td>油处理室</td><td>丙</td><td>二级</td></tr><tr><td>网络继电器室(采取防止电缆着火后 延燃的措施时)</td><td>丁</td><td>二级</td></tr><tr><td>网络继电器室(未采取防止电缆着火后 延燃的措施时)</td><td>丙</td><td>二级</td></tr><tr><td>主开关站</td><td>丁</td><td>二级</td></tr><tr><td>辅助开关站</td><td>丁</td><td>二级</td></tr><tr><td>电缆隧道</td><td>丙</td><td>一级</td></tr><tr><td>实验室</td><td>丁</td><td>二级</td></tr><tr><td>供氢站</td><td>甲</td><td>二级</td></tr><tr><td>化学加药间(含制氯站)</td><td>丁</td><td>二级</td></tr><tr><td>辅助锅炉房</td><td>丁</td><td>二级</td></tr><tr><td>油泵房</td><td>丙</td><td>二级</td></tr><tr><td>循环水泵房</td><td>戊</td><td>二级</td></tr><tr><td>取水构筑物</td><td>戊</td><td>二级</td></tr><tr><td>非放射性污水处理构筑物</td><td>戊</td><td>二级</td></tr><tr><td>冷却塔</td><td>戊</td><td>三级</td></tr></table>

5.1.1 汽轮发电机厂房内的下列场所应进行防火分隔:

1 电缆竖井、电缆夹层；

2 电子设备间、配电间、蓄电池室；

3 通风设备间；

4 润滑油间、润滑油转运间；

5 疏散楼梯

5.1.5 甲、乙类库房应单独布置。当需与其他库房合并布置时,应符合下列规定:

1 库房应为单层建筑;

2 存放甲、乙类物品部分应采取防爆措施和设置泄压设施；

3 存放甲、乙类物品部分应采用抗爆防护墙与其他部分分隔, 相互间的承重结构应各自独立。

5.3.2 疏散楼梯间内部不应穿越可燃气体管道、蒸汽管道、甲、乙、丙类液体管道。

6.3.2 油量为 ${2500}\mathrm{\;{kg}}$ 及以上屋外油浸变压器之间的最小间距应符合表

#### 6.3.2 的规定。

表 6.3.2 膛外油浸表压器之间的最小间距 (m)

<table><tr><td>电 压 等 级</td><td>最 小 间 距</td></tr><tr><td>35kV 及以下</td><td>5</td></tr><tr><td>66kV</td><td>6</td></tr><tr><td>110kV</td><td>8</td></tr><tr><td>220kV 及以上</td><td>10</td></tr></table>

#### 7.1.2 消防给水系统应满足常规岛最大一次灭火用水量、流量及最大压力

要求。

注:1 在计算水压时,应采用喷嘴口径 ${19}\mathrm{\;{mm}}$ 的水枪和直径 ${65}\mathrm{\;{mm}}$ 、长度 ${25}\mathrm{\;m}$ 的有衬里消防水带,每支水枪的计算流量不应小于 $5\mathrm{\;L}/\mathrm{s}$ 。

2 消火栓给水管道设计流速不宜大于 ${2.5}\mathrm{\;m}/\mathrm{s}$ ,消火栓与水喷雾灭火系统或自动喷水灭火系统合用管道的流速不宜超过 $5\mathrm{\;m}/\mathrm{s}$ .

7.2.1 建 (构)筑物室外消火栓设计流量的计算应符合表 7.2.1 的规定:

表 7.2.1 建(构)筑物室外消火栓设计流量(L/s)

<table><tr><td rowspan="2">耐火等级</td><td colspan="2" rowspan="2">建 (构) 筑物名称 及类别</td><td colspan="6">物 (构) 筑物体积 $\left( {\mathrm{m}}^{3}\right)$</td></tr><tr><td>$\leq  {1500}$</td><td>1501~ 3000</td><td>3001～ 5000</td><td>5001～ 2000</td><td>20 001～ 50000</td><td>>50000</td></tr><tr><td rowspan="6">一、二级</td><td rowspan="3">厂房</td><td>甲、乙类</td><td rowspan="2">10</td><td rowspan="2">15</td><td rowspan="2">20</td><td rowspan="2">25</td><td rowspan="2">30</td><td>35</td></tr><tr><td>丙类</td><td>40</td></tr><tr><td>丁、戊类</td><td colspan="3">10</td><td colspan="2">15</td><td>20</td></tr><tr><td rowspan="3">仓库</td><td>甲、乙类</td><td>15</td><td>15</td><td>25</td><td>25</td><td>-</td><td>-</td></tr><tr><td>丙类</td><td>15</td><td>15</td><td>25</td><td>25</td><td>35</td><td>45</td></tr><tr><td>丁、戊类</td><td colspan="3">10</td><td colspan="2">15</td><td>20</td></tr><tr><td rowspan="2">三级</td><td rowspan="2">厂房、 仓库</td><td>乙、丙类</td><td>15</td><td>20</td><td>30</td><td>40</td><td>45</td><td>-</td></tr><tr><td>丁、戊类</td><td colspan="2">10</td><td>15</td><td>20</td><td>25</td><td>35</td></tr></table>

注:1 消防设计流量应按消火栓设计流量最大的一座建筑物计算,成组布置的建筑物应按消火栓设计流量较大的相邻两座建筑物的体积之和计算。

2 室外油浸变压器的消火栓用水量不应小于 ${10}\mathrm{L}/\mathrm{s}$ 。

7.3.3 室内消火栓的设计流量应根据同时使用水枪数量和充实水柱长度由计算确定, 但不应小于表 7.3.3 的规定。

表 7.3.3 宽内消火栓系统设计流量

<table><tr><td>建筑物名称</td><td>高度 $H$ 、体积 $V$</td><td>消火栓设计 流量 $\left( {\mathrm{L}/\mathrm{s}}\right)$</td><td>同时使用水枪 数量 (支)</td><td>每根竖管最 小流量(L/s)</td></tr><tr><td rowspan="3">汽轮发电机厂房</td><td>$H \leq  {24}\mathrm{m}$</td><td>10</td><td>2</td><td>10</td></tr><tr><td>${24}\mathrm{\;m} < H \leq  {50}\mathrm{\;m}$</td><td>25</td><td>5</td><td>15</td></tr><tr><td>$H > {50}\mathrm{m}$</td><td>30</td><td>6</td><td>15</td></tr><tr><td rowspan="2">其他工业建筑</td><td>$H \leq  {24}\mathrm{m}$ , $V \leq  {10000}{\mathrm{\;m}}^{3}$</td><td>10</td><td>2</td><td rowspan="2">10</td></tr><tr><td>$H \leq  {24}\mathrm{m}$ , $\gamma  > {10000}{\mathrm{\;m}}^{3}$</td><td>15</td><td>3</td></tr><tr><td rowspan="3">仓库</td><td>$H \leq  {24}\mathrm{m}$</td><td>10</td><td>2</td><td>10</td></tr><tr><td>${24m} < H \leq  {50m}$</td><td>30</td><td>6</td><td>15</td></tr><tr><td>$H > {50}\mathrm{m}$</td><td>40</td><td>8</td><td>15</td></tr></table>

注:消防软管卷盘的消防用水量可用计入室内消防用水量。

7.5.5 设有自动喷水灭火系统或水喷雾灭火系统的建 (构) 筑物、设备的灭火器度及作用面积不应低于表 7.5.5 的规定。

表 7.5.5 建(构)筑物、设备的灭火强度及作用面积

<table><tr><td rowspan="13"/><td>火灾类别</td><td>建(构)筑物、设备</td><td>自动喷水强度 (L/min・ ${\mathrm{m}}^{2}$ )/ 作用面积 $\left( {\mathrm{m}}^{2}\right)$</td><td>水喷雾强度 (L/min · m²)</td><td>闭式泡沫 - 水喷淋强度 (L/min· ${\mathrm{m}}^{2}$ )/ 作用面积 $\left( {\mathrm{m}}^{2}\right)$</td></tr><tr><td rowspan="7">液体</td><td>汽轮发电机运转层下</td><td rowspan="7">12/260</td><td rowspan="7">液体闪点 60℃~120℃；20 液体闪点 $> {120}^{ \circ  }\mathrm{C} : {13}$</td><td rowspan="6">$\geq  {6.5}/{465}$</td></tr><tr><td>润滑油设备间</td></tr><tr><td>给水泵油箱</td></tr><tr><td>汽轮机、发电机及 励磁机轴承</td></tr><tr><td>电液装置(抗燃油除外)</td></tr><tr><td>氢密封油装置</td></tr><tr><td>燃油辅助锅炉房</td><td>$\geq  {6.5}/{465}$</td></tr><tr><td>固体与 液体</td><td>危险品库</td><td>15/260</td><td>15</td><td>-</td></tr><tr><td rowspan="3">电气</td><td>电缆夹层</td><td>12/260</td><td>13</td><td>-</td></tr><tr><td>油浸变压器</td><td>-</td><td>20</td><td>-</td></tr><tr><td>油浸变压器的集油坑</td><td>-</td><td>6</td><td>-</td></tr><tr><td colspan="5">注: 仓库类的自动喷水灭火强度应符合现行国家标准《自动喷水灭火系统设计规范》 GB 50084 的有关规定.</td></tr></table>

8.1.1 供氢站、危险品库、橡胶制品库、油脂库、蓄电池室、油泵房等, 室内严禁采用明火和易引发火灾的电热散热器采暖。

8.1.6 室内采暖系统的管道、管件及保温材料应采用不燃材料。

8.2.15 燃油辅助锅炉房应设置自然通风或机械通风设施。当设置机械通风设施时, 应采用防爆型并设置导除静电的接地装置。燃油辅助锅炉房的正常通风量应按换气次数不少于 3 次/h 确定。

8.4.4 下列情况之一的通风、空调系统的风管上应设置防火阀:

1 穿越防火分隔、防火分区处;

2 穿越通风、空调机房的房间隔墙和楼板处:

3 穿越重要的设备房间或火灾危险性大的房间隔墙和楼板处:

4 穿越变形缝处的两侧；

5 每层水平干管同垂直总管交接处的水平管段上；

6 穿越管道竖井 (防火) 的水平管段上。 《电厂动力管道设计规范》GB 50764-2012

#### 8.2.5 管道疏水、放水和放气点的设置应符合下列规定:

6 对可能造成汽轮机进水的管道疏水设计必须符合下列规定:

1)从锅炉过热器出口至汽轮机主汽门之间的主蒸汽管道,每个低位点都必须设置自动疏水；在靠近汽轮机主汽门前的每段支管上,必须设置自动疏水； 疏水管道内径不得小于 ${19}\mathrm{\;{mm}}$ ,疏水应单独接至疏水扩容器或凝汽器,不得采用疏水转注或合并。主蒸汽管道的疏水坡度方向必须顺汽流方向, 且坡度不得小于 0.005 。

2)每根低温再热蒸汽管道的低位点必须设置带水位测点的疏水收集器； 如果低温再热蒸汽管道至给水加热器的进汽管道有低位点时, 该低位点必须设置带水位测点的疏水收集器,低温再热蒸汽管道疏水管内径不得小于 ${38}\mathrm{\;{mm}}$ ; 从再热器出口至汽轮机中压主汽门之间的高温再热蒸汽管道, 每个低位点都必须设置自动疏水。疏水应单独接至疏水扩容器或凝汽器,不得采用疏水转注或合并。再热蒸汽管道的疏水坡度方向必须顺汽流方向,且坡度不得小于 0.005 。

3)汽轮机抽汽管道最靠近汽轮机的动力止回阀或电动关断阀前应设自动疏水,管道上所有低位点应设置自动疏水。抽汽管道疏水应单独接至疏水扩容器或凝汽器,不得采用疏水转注或合并。疏水坡度方向必须顺汽流方向,且坡度不得小于 0.005 。

4)汽封系统喷水减温器的下游管道上应设置自动疏水。汽轮机与汽封联箱之间的汽封系统管道应使疏水坡向联箱, 其坡度不得小于 0.02: 至汽封系统的外部供汽管道必须坡向供汽汽源, 其坡度不得小于 0.02, 至轴封加热器的轴封漏气管道必须坡向轴封加热器, 其坡度不得小于 0.02 。

8.3.1 可燃管道设计应符合下列规定:

7 管道的补偿严禁采用填料函式补偿器。

8.4.1 管道的设计应符合下列规定:

5 管道的补偿严禁采用填料函式补偿器。

《发电厂化学设计规范》DL 5068-2014

7.1.3 当机组蒸汽用于食品加工或采用混合方式加热生活用水时,对于给水和凝结水, 不得采用加联氨或投加其他对人体有害物质的处理方式。

14.4.7 酸、碱贮存和计算区域必须设置安全通道、淋浴装置、围堰等安全防护设施。

14.6.4 液氯加药系统的设计应符合下列规定:

5 严禁使用蒸汽、明火直接加热液氯钢瓶；

8 氯瓶间应设置氯气泄漏检测报警装置及氯气吸收装置；

18.0.6 核电厂化验室的设计必须符合下列规定:

4 控制区的排水必须回收送至放射性废水处理系统集中处理。 的挠度值不应超过相应设计值的 1.15 倍。

![019bd545-1a87-743c-ab48-38eca0ca3e08_28_630_963_389_382_0.jpg](base64-placeholder-0)

## 2 施工及验收

## 《电力建设施工技术规范 第 1 部分:土建结构工程》DL 5190.1-2012

3.0.6 施工单位应当在危险性较大的分部、分项工程施工前编制专项方案: 对于超过一定规模和危险性较大的深基坑工程、模板工程及支撑体系、起重吊装及安装拆卸工程、脚手架工程和拆除、爆破工程等,施工单位应当组织专家对专项方案进行论证。

4.2.2 模板及其支架应符合下列规定:

2 模板及其支架应根据工程结构形式、荷载大小、地基土类别、施工设备和材料供应等条件进行设计。模板及其支架应具有足够的承载能力、刚度和稳定性,能可靠地承受浇筑混凝土的重量、侧压力以及施工荷载。

4.2.16 现浇混凝土结构拆模期限应符合下列规定:

3 模板及其支架拆除的顺序及安全措施应按经审批的施工技术方案执行。

5.1.2 在施工前应结合现场条件, 编制单位工程施工专业组织设计或施工方案, 经批准后方可施工。方案编制应符合下列规定:

4 吊装机械工况、起重用钢丝绳、索具规格及吊耳等必须经计算确定。

5.4.5 装配式结构在安装过程中, 其稳定件和二次灌浆应符合下列规定:

2 结构安装过程应按施工方案设置临时支撑或缆绳。该临时支撑或缆绳的直径和数量、设置位置和支撑方式等,应按结构在吊装施工阶段的风载大小、 吊装层高度和吊装方法等进行综合计算分析, 在施工方案中予以确定。缆绳及临时支撑拆除时应符合下列规定:

1)纵向框架梁与柱的连接设计为铰接,结构设有柱间支撑或刚性跨时, 应在每层结构吊装找正并及时完成柱间支撑后,方可拆除临时支撑或缆绳；

2)纵向框架梁与柱的连接设计为刚性连接时, 必须在该层的柱接头和柱梁接头焊接、灌浆,待灌浆达到设计强度等级的 70%,方可拆除临时支撑或缆绳。

6.3.2 安装和矫正应符合下列规定:

4 安装过程中应及时设置缆绳或安装支撑构件,保证结构具有足够的空间刚度和稳定性。

6.5.2 网架结构安装应符合下列规定:

9 网架在没有形成稳定的受力体系以前, 根据网架的重量和安装顺序, 必须经计算确定设置临时支撑点或拉设缆绳。网架节点下方用脚手架设置临时支撑点时,必须对脚手架的承载能力、刚度及稳定性进行计算。

6.5.4 钢网架结构总拼装及屋面工程完成后应分别测量其挠度值, 且所测

8.7.3 防水、防腐蚀层涂料施工时应符合以下规定:

5 涂料施工现场应有防火、防毒、通风措施。

9.2.3 采用滑模工艺施工时, 混凝土在脱模后不应坍落、拉裂, 其脱模强度不得低于 0.2MPa。

9.2.4 采用电动 (液压) 提模工艺施工时, 受力层混凝土的强度值应根据平台荷载经过计算确定,低于该值时不得提升平台。

9.3.3 采用气压顶升工艺安装钢内筒时应符合下列规定:

3 钢内筒气压顶升装置的顶部堵头形式应按照压力容器设置成球冠形,并应经过专业设计计算,其强度、刚度和稳定性应满足顶升系统的安全要求；

9.3.3 采用气压顶升工艺安装钢内筒时应符合下列规定:

5 应有防止充气过大冒顶或密封圈爆裂漏气泄压的安全措施；

9.3.4 采用液压顶升工艺安装钢内筒时应符合下列规定:

2 液压顶升系统的承载能力、强度、刚度和稳定性应经计算确定；

9.3.5 采用液压提升工艺安装钢内筒时应符合下列规定:

2 简身提升吊点处的平台大梁结构设计应进行承载能力、强度、刚度的计算复核;

## 《电力建设施工技术规范 第 4 部分:热工仪表及控制装置》

DL 5190.4-2012

3.1:6 合金钢部件、取源管安装前、后,必须经光谱分析复查合格,并应作记录。

8.4.12 屏蔽电缆、屏蔽补偿导线的屏蔽层均应接地,并符合下列规定:

1 总屏蔽层及对绞屏蔽层均应接地。

2 全线路屏蔽层应有可靠的电气连续性, 当屏蔽电缆经接线盒或中间端子柜分开或合并时, 应在接线盒或中间端子柜内将其两端的屏蔽层通过端子连接, 同一信号回路或同一线路屏蔽层只允许有一个接地点。

3 屏蔽层接地的位置应符合设计要求, 当信号源浮空时, 应在计算机侧接地；当信号源接地时,屏蔽层的接地点应靠近信号源的接地点；当放大器浮空时,屏蔽层的一端宜与屏蔽罩相连,另一端宜接共模地,其中,当信号源接地时接现场地,当信号源浮空时接信号地。

## 《电力建设施工技术规范 第 2 部分:锅炉机组》DL 5190.2-2012

3.1.5 凡《特种设备安全监察条例》涉及的设备, 出厂时应附有安全技术规范要求的设计文件、产品质量合格证明、安装及使用维修说明、监督检验证明等文件。

3.1.7 锅炉机组在安装前应按本部分对设备进行复查, 如发现制造缺陷应

提交建设单位、监理单位与制造单位研究处理并签证。

3.1.11 设备安装过程中, 应及时进行检查验收; 上一工序未经检查验收合格,不得进行下一工序施工。隐蔽工程隐蔽前必须经检查验收合格,并办理签证。

4.3.9 采用高强螺栓时, 高强螺栓的储运、保管、安装、检验和验收除应按现行国家标准 GB 50205 及现行行业标准 JGJ 82 的有关规定进行外, 尚应符合下列规定:

1 高强度大六角头螺栓连接副的扭矩系数和扭剪型高强度螺栓连接副的紧固轴力(预拉力)除应有生产厂家在出厂前出具的质量证明和检验报告外, 还应在使用前及时抽样复验,复验应为见证取样检验项目。

2 钢架制造和安装均应按本部分附录 G 分别进行高强度螺栓连接副摩擦面的抗滑移系数试验和复验, 现场处理的构件摩擦面应单独进行摩擦面抗滑移系数试验, 其结果应符合设计要求。

5.1.4 合金钢材质的部件应符合设备技术文件的要求:组合安装前必须进行材质复查, 并在明显部位作出标识: 安装结束后应核对标识, 标识不清时应重新复查。

5.1.6 受热面管通球试验应符合下列规定:

1 受热面管在组合和安装前必须分别进行通球试验, 试验应采用钢球, 且必须编号并严格管理,不得将球遗留在管内；通球后应及时做好可靠的封闭措施, 并做好记录。

5.2.7 不得在汽包、汽水分离器及联箱上引弧和施焊, 如需施焊, 必须经制造厂同意,焊接前应进行严格的焊接工艺评定试验。

6.1.2 合金钢管子、管件、管道附件及阀门在使用前应逐件进行光谱复查, 并作出材质标记。

7.3.4 防爆门安装应符合下列规定:

2 防爆门安装应注意防爆门引出管的位置和方向,要防止运行中防爆门动作时伤及人体或引起火灾,并符合设计规定。

9.1.8 直埋燃油管道焊口部位的防腐工作应在管道经 1.5 倍设计压力水压试验合格后进行: 管道经验收后方可填埋。

9.1.11 燃油系统扩建或试运期间的动火作业必须编制安全措施并经安全部门审核批准。

9.5.6 排油管严禁接入全厂排水系统；排出口不得朝向设备或建筑物,不得随意对地排放。

9.7.1 燃油系统安装结束后,所有管道必须经水压试验合格,并应办理签证, 水压试验的压力符合设计规定, 无规定时按管道设计压力的 1.5 倍。

9.8.3 防雷和防静电设施按设计安装,检测试验完毕并经验收合格。

9.8.5 消防设施完善, 消防道路畅通, 消防系统经试验合格并处于备用状态。

13.6.7 调整完毕的安全阀应作出标识, 在各阶段试运过程中, 禁止将安全阀隔绝或挟死。

《电力建设施工技术规范 第 3 部分:汽轮发电机组》DL 5190.3-2012

3.3.5 设备安装时, 建筑物的保护应符合下列规定:

2 禁止在重要金属结构上任意施焊、切割, 必须进行时应制定措施, 并经审批。

3 不得在建筑混凝土结构上使用大锺锺击、凿开保护层在内部钢筋上焊接、切割内部钢筋、任意开孔；必须进行时,应采取措施并办理审批手续。

4.1.5 汽轮机本体的安装程序, 应严格遵照制造厂的要求, 不得因设备供应、图纸交付、现场条件等原因更改安装程序。

4.1.6 制造厂整套供货, 现场不再组装的设备, 制造厂应确保内部组件的结构和性能与其供应的技术文件相符。

4.9.3 汽轮机扣大盖前应完成下列各项工作并符合要求, 且安装记录、签证应齐全:

1 垫铁调整结束,地脚螺栓紧固；

2 台板纵横滑销、汽缸立销和猫爪横销调整结束并记录；

3 内缸猫爪、纵横滑销和轴向定位销间隙调整结束并记录；

4 汽缸水平结合面间隙符合要求；

5 各汽轮机转子轴颈椭圆度和不柱度、对轮晃度及瓢偏、推力盘瓢偏、转子弯曲度符合要求并记录;

6 汽缸水平扬度、凝汽器与汽缸连接前、后的转子扬度记录；

7 汽缸已经按照制造厂要求进行负荷分配并记录；

8 汽轮机转子在汽封及油挡洼窝处的中心位置、转子轴系中心符合制造厂要求;

9 隔板中心调整结束并记录;

10 转子与汽缸已经相对定位, 定位位置已作标记, 数值已作记录;

11 汽封及通流部分间隙符合制造厂要求并作记录;

12 汽轮机转子在合实缸的情况下,已进行轴向间隙推拉检查、测量及定位,且应符合制造厂设计要求并作记录:

13 法兰加热装置渗漏试验符合要求并作记录:

14 汽缸内全部合金钢部件已做光谱复查并符合要求；

15 高温紧固件已做硬度及光谱复查符合制造厂要求并作记录:

16 对汽缸几何尺寸、轴系中心、通流间隙、轴封间隙有影响的热力管道已完成连接;

17 汽缸、管段、蒸汽室内部已彻底清理,管口、仪表插座和堵头已封闭；

18 汽缸内部的疏水口畅通,热工元件安装结束。

5.1.11 隔绝发电机、励磁装置轴电流的绝缘部件应光洁、无翘曲、无缺陷,

厚度应均匀并有良好的绝缘性能, 绝缘电阻应符合制造厂要求, 制造厂无要求时,用 ${1000}\mathrm{V}$ 绝缘电阻表测量,绝缘电阻应大于 ${0.5}\mathrm{M}\Omega$ 。

5.3.7 发电机定子的起吊就位工作应符合下列规定:

4 与起吊有关的建筑结构、起重机械、辅助起吊设施等强度必须经过核算, 并应做性能试验, 以满足起吊要求。

5.5.8 发电机端盖最终封闭应符合下列规定:

1 端盖封闭前必须检查发电机定子内部清洁、无杂物, 各部件完好; 各配合间隙符合制造厂技术文件的要求；电气和热工的检查试验项目已完成并办理检查签证。

5.6.9 发电机及气体系统整套严密性试验的试验压力与允许漏气量, 必须符合制造厂要求,制造厂无要求时,可参照附录 $\mathrm{G}$ 进行试验与计算,试验工作应符合下列规定:

10 发电机及气体系统进行检漏试验和漏气量试验时, 在系统未泄压或系统内尚含有氢气时严禁施焊。

5.8.5 双水内冷或水氢氢冷发电机的冷却水系统安装完毕, 完成下列工作并经检查合格后, 方可投入运行:

1 发电机冷却水系统必须冲洗合格。

6.1.5 油管道阀门的检查与安装应符合下列规定:

1 阀门应为钢质明杆阀门,不得采用反向阀门且开关方向有明确标识。

2 阀门门杆应水平或向下布置。

3 事故放油管应设两道手动阀门。事故放油门与油箱的距离应大于 $5\mathrm{\;m}$ , 并应有两个以上通道。事故放油门手轮应设玻璃保护罩且有明显标识, 不得上锁。

4 减压阀、溢油阀、过压阀、止回阀等特殊阀门, 应按制造厂技术文件要求, 检查其各部间隙、行程、尺寸并记录, 阀门应做严密性检查。

5 阀杆盘根宜采用聚四氟乙烯碗形密封垫。

6.1.6 油管内壁必须彻底清扫, 不得有焊渣、锈污、纤维和水分, 油管清扫封闭后,不得在上面钻孔、气割或焊接,否则应重新清理、检查并封闭。

6.2.15 手动危急遮断装置的手柄应有红色保护罩,定位弹子应能将滑阀位置正确定位。

6.7.5 油箱的事故排油管应接至事故排油坑, 系统注油前应安装完毕并确认畅通。

7.3.2 严禁在缸体上施焊或引燃电弧。

7.3.6 汽轮机本体范围内疏水管道安装应符合下列规定:

1 汽轮机本体疏水系统严禁与其他疏水系统串接；

2 疏水管、放水管、排汽管等与主管道连接时, 必须选用与主管道相同等级的管座,不得将管道直接插入主管道；

3 疏水阀门应严密不漏,接入汽轮机本体疏水扩容器联箱上的接口,应按设计压力高低顺序布置, 阀门布置应满足操作和管道膨胀的要求:

4 疏水联箱的底部标高,应高于凝汽器热井最高工作水位；

5 室内疏水漏斗应加盖,并远离电气设备。

8.2.9 用钛管、钛管板的凝汽器施工,除应符合第 8.2.4 条～第 8.2.8 条有关规定外, 尚应符合下列规定:

1 工作现场必须防尘, 在水室内工作必须用风机通风。

10 切下的钛屑应及时清理,防止着火。

11.3.1 汽轮机的汽水管道试运前的清洗应按下列规定进行:

9 蒸汽吹扫与汽轮机连接的管道,必须采取防止汽轮机大轴弯曲的措施。

11.9.3 汽轮机从冲转至额定转速应按下列规定进行:

9 汽轮机在启动过程中发生异常振动或达到跳机值时, 必须立即紧急停机,连续盘车,测量大轴晃动的变化,并找出原因,禁止降速暖机。

11.10.6 向发电机内充氢气置换二氧化碳时, 应符合下列规定:

1 发电机内可能漏入空气的所有管道必须有效隔断；

11.10.8 发电机排氢应符合下列规定:

1 在气体置换过程中, 发电机内的压力应符合第 11.10.2 条的规定:

2 供氢管道必须有效隔断:

《电力建设施工技术规范 第 5 部分:管道及系统》DL 5190.5-2012

4.1.4 合金钢管道、管件、管道附件及阀门在使用前, 应逐件进行光谱复查, 并作材质标记。

5.2.2 导汽管安装时管内壁应露出金属光泽且应确认管道内部无杂物。

5.6.15 合金钢螺栓不得用火焰加热进行热紧。

5.7.9 在有热位移的管道上安装支吊架时, 根部支吊点的偏移方向应与膨胀方向一致: 偏移值应为冷位移值和 1/2 热位移值的矢量和。热态时, 刚性吊杆倾斜值允许偏差为 ${3}^{ \circ  }$ ,弹性吊杆倾斜值允许偏差为 ${4}^{ \circ  }$ 。

6.3.6 化学清洗后的废液处理和排放必须符合 GB 8978 《国家排放标准》 的规定。

6.3.11 蒸汽吹洗的临时排汽管道及系统,应由有设计资质的单位设计。

《电力建设施工技术规范 第 6 部分:水处理及制氢设备和系统》 DL 5190.6—2012

3.1.10 储存、输送酸碱介质的设备和系统操作时, 必须严格遵守安全操作规程。

3.2.5 氢气站设备和系统调整试运前, 建筑及电气施工应符合下列规定:

1 氢气站避雷针、接地网应按设计要求施工完毕,按规定验收合格。

3.5.3 严禁采用溢流、渗井、渗坑、废矿井或稀释等手段排放有毒有害废水。

3.5.5 建设项目投入生产或使用时,其环境保护防治设施必须同时投入。

6.3.3 电除盐设备必须可靠接地。

8.1.2 电解盐水、海水系统的安装, 应符合下列规定:

2 次氯酸钠储槽内所积聚的氢气体积分数不得大于 0.4%。

8.2.1 浓硫酸系统安装应符合下列规定:

6 浓硫酸设备第一次储酸前, 必须将设备、系统内的积水排尽、吹干。储酸后设备及容器周围严禁火种。

15.1.1 氢气站的防火、防爆, 必须符合 GB 4962《氢气使用安全技术规程》 和 DL 5009.1《电力建设安全工作规程(火力发电厂部分)》的规定。

15.3.2 氢气管路系统安装应符合下列规定:

2 氢气管路接地施工应符合下列要求:

1)室外架空敷设氢气管道的防雷电波侵入建筑物的接地,必须可靠。

2)室内外架空敷设氢气管道,每隔 ${20}\mathrm{\;m} \sim  {25}\mathrm{\;m}$ 设置防雷电感应接地。

3)法兰、阀门的连接处应作跨接接地。

4)接地的设备、管道等均应设接地端头,接地端头与接地线间的连接应牢靠。

5)对有振动、位移的设备和管道,其连接处应加挠性连接线过渡。

6)氢气管道系统的接地电阻应符合设计要求。设计无要求时,接地电阻均不得大于 ${10\Omega }$ 。

10 氢气放空管应设阻火器。阻火器的设置, 必须符合下列规定:

1)应引至室外,放空管管口应高出屋脊 $1\mathrm{m}$ 。

2)应有防雨雪侵入和杂物堵塞的措施。

3)压力大于 0.1MPa,阻火器后的管材应采用不锈钢管。

15.4.2 制氢设备启动运行应符合下列规定:

10 制氢设备调试后, 因设备缺陷需要消缺时, 必须保证系统内和动火区域氢气含量小于 0.4%,防止发生火灾及爆炸事故。 11 严禁将氢气、氧气从压力设备及管道内急剧放出。 《电力建设施工技术规范 第 8 部分:加工配制》DL 5190.8-2012

7.3.5 安装在平台、通道及作业场所临边的防护栏杆结构,必须符合下列规定:

1 防护栏杆必须能承受水平方向不小于 890N 集中荷载和不小于 700N /m 均布载荷。

2 顶部栏杆和扶手高度。

1)平台、通道及作业场所距基准面高度小于 $2\mathrm{\;m}$ 时,高度不得低于 ${900}\mathrm{\;{mm}}$ 。

2)距基准面高度大于或等于 $2\mathrm{\;m}$ 且小于 ${20}\mathrm{\;m}$ 时,高度不得低于 ${1050}\mathrm{\;{mm}}$ 。

3)距基准面高度大于或等于 ${20}\mathrm{\;m}$ 时,高度不得低于 ${1200}\mathrm{\;{mm}}$ 。

3 中间栏杆、立柱、踢脚板

1)在栏杆、扶手和踢脚板之间必须设置中间栏杆,中间栏杆与上、下方构件的间距不得大于 ${500}\mathrm{\;{mm}}$ 。

2)栏杆扶手端部必须设置立柱或确保与建筑物或其他固定结构牢固连接, 立柱间距不得大于 ${1000}\mathrm{\;{mm}}$ ,立柱不得在踢脚板上方安装,除非踢脚板为承载的构件。

3)踢脚板宽度不得小于 100mm,其底部与平台地面不得大于 10mm。

7.3.6 安装在设备及工艺系统上的永久性钢平台,必须符合下列规定:

1 钢平台区域内必须能承受不小于 $4\mathrm{{kN}}/{\mathrm{m}}^{2}$ 均匀分布的动载荷。

2 在钢平台区域内中心距为 $1\mathrm{m}$ ,边长 ${300}\mathrm{{mm}}$ 正方形上应能承受不小于 ${1.2}\mathrm{{kN}}$ 的集中载荷。

7.3.7 安装在设备及工艺系统上的固定式钢斜梯, 必须符合下列规定:

1 必须能承受施加在任何点上不小于 ${4.4}\mathrm{{kN}}$ 的集中载荷。

2 踏板中点集中载荷不得小于 ${1.5}\mathrm{{kN}}$ ,在梯子内侧宽度上均匀载荷不得小于 ${2.2}\mathrm{{kN}}/\mathrm{m}$ 。

7.3.8 设备及工艺系统上永久性钢直梯安全护笼的安装, 必须符合下列规定:

1 $3\mathrm{\;m}$ 以上的梯段必须设置安全护笼。

2 护笼必须能承受 $1\mathrm{{kN}}$ 的动载荷。

3 护笼水平包箍直径不得小于 ${600}\mathrm{\;{mm}}$ ,垂直间距不得大于 ${800}\mathrm{\;{mm}}$ ；立柱间距不得大于 ${300}\mathrm{\;{mm}}$ 并均匀分布。

《火电工程达标投产验收规程》DL 5277-2011

4.1.2 职业健康安全与环境管理检查验收尚应符合下列规定:

1 施工现场的沟、坑、孔洞、临空处、临边处必须分别设置相应的安全防护栏杆、盖板或安全网。

2 施工现场通道应安全、畅通,标识清晰；施工电梯出、入口等处应搭设安全防护棚,各层通道应设护栏。

3 危险作业场所应设置安全隔离设施和警告标志。

4 高度 ${20}\mathrm{\;m}$ 及以上的金属井字架、钢脚手架、提升装置、机具、烟囱及水塔等处应有防雷设施,接地电阻不得大于 10Ω,组立起的构架应及时接地。

5 施工现场用于加工、运输、储存等易燃、易爆物品的设备及管道必须有可靠的防静电、防雷接地。

6 荷载 ${270}\mathrm{\;{kg}}/{\mathrm{m}}^{2}$ 、高度 ${24}\mathrm{\;m}$ 及以上的落地式钢管脚手架、附着式整体和分片提升脚手架、悬挑式脚手架、吊篮脚手架、自制卸料平台、移动操作平台、 新型及异型脚手架等特殊脚手架工程,应按专项方案施工及验收。

7 特种设备安拆应编制专项方案,经审批后实施,并形成验收记录。

8 特种设备在投入使用前,应经专业机构检测,在特种设备监督部门登记, 取得许可证: 登记标志应置于该设备的显著位置。

9 有爆炸危险物的场所及危险品仓库内应采用防爆型电气设备和照明灯具,开关必须装在室外。

10 现场各类酸、碱容器及管道应封闭严密, 无泄漏。

11 放射源的储存、运输、使用应按放射源管理制度严格实施。

12 重点防火部位应有明显警示标志,并建立岗位防火责任制。

13 消防通道、紧急疏散通道应畅通,并设置警示标志。

14 易燃、易爆区域动用明火或可能产生火花作业时,应办理动火工作票, 并采取相应措施, 方可作业。

15 边坡、深基坑及洞室施工,安全防护设施和安全监测设备应可靠。

4.2.2 土建工程质量检查验收尚应符合下列规定:

1 基础相对沉降量符合 JGJ 8 的规定:累计沉降量应符合设计要求。

2 主体混凝土应无有害结构裂缝。

3 烟囱内筒和外筒应无腐蚀、无渗漏、无污染,结露废液应有组织收集, 经处理后排放。

4 钢平台踢脚板, 栏杆高度和横、立杆间距, 直爬梯踏棍及护笼制作安装应符合 GB 4053 的有关规定。

5 地下工程防水经检验和试验应无渗漏。设计未明确要求时,应达到 GB 50108 二级防水标准。

6 地基承载力、单桩承载力和桩身完整性必须进行检测, 检测结果必须符合设计要求。

7 主控制室等长期有人值班场所应进行室内环境检测。

8 生活饮用水管道应冲洗、消毒合格,水质检验应合格。

4.3.2 锅炉机组质量检查验收尚应符合下列规定:

1 锅炉本体的膨胀中心、膨胀方向、膨胀间隙应符合制造厂的设计要求。

2 合金钢材质的部件应符合设备技术文件的要求。组合安装前必须进行材质复查,并在明显部位作出标识；安装结束后应核对标识,标识不清时应重新复查。

3 受热而管在组合和安装前必须分别进行通球试验, 试验应采用钢球, 且必须编号,不得将球遗留在管内,通球后应及时采取可靠的封闭措施,并作好记录。

4 锅炉整体水压试验用水的水质应符合 DL/T 889 的规定。

5 锅炉整体水压试验金属壁温控制应符合制造厂要求。超压试验时, 水温应符合制造厂规定。

6 循环流化床锅炉的炉膛水冷壁内侧所有焊接部位应打磨光滑。

7 循环流化床锅炉炉墙砌筑、浇注料及保养符合制造厂规定,应无脱落、 无严重裂纹, 设备表面无超温。

8 排油管严禁接入全厂排水系统。

9 焊口焊接前应作工艺评定,焊口母材与焊接材料必须匹配。

4.4.2 汽轮发电机组质量检查验收尚应符合下列规定:

1 汽轮机扣盖后转子与汽缸的相对定位尺寸准确,标记必须清晰。

2 汽轮机扣盖前,汽封及通流部分间隙的调整必须符合制造厂要求。

3 燃气轮机天然气投运前,罩壳、轴承火灾消防必须正常投入。

4 事故放油管道应有两道钢质手动明杆阀门, 阀杆应水平或向下布置, 阀门与油箱的距离应大于 $5\mathrm{\;m}$ ,并应有 2 个以上安全通道,操作手轮应设玻璃保护罩,阀门不得上锁。

5 有毒、有害废水等未经处理合格严禁直接排放。

6 蒸汽吹洗的临时吹扫系统应由有设计资质的单位设计。

7 额定工况下,管道吊架吊杆的偏斜度:刚性吊架吊杆不得大于 ${3}^{ \circ  }$ ,弹性吊架吊杆不得大于 ${4}^{ \circ  }$ 。

4.5.2 电气、热工仪表及控制装置质量检查验收尚应符合下列规定:

计算机及监控系统的信号接地应确保信号源的防干扰、正确性及计算机的运行可靠。

2 高压电器的联动应正常,无卡阻现象:分、合闸指示应正确:辅助开关动作应正确可靠。

3 高压电器的围栏、罩壳、基础、支架、爬梯、检修平台等均应可靠接地。

4 电气装置接地应以单独的接地线与接地汇流排或接地干线相连接, 严禁在一根接地线中串接几个需要接地的电气装置。高压设备及构架应有 2 根与不同地点的主地网连接, 接地引线均应符合热稳定、机械强度和电气连接的要求, 接地连接处应便于检查测试。

5 设备及系统保护定值整定结果应符合要求。

6 充油高压电器绝缘油必须经耐压试验合格。

7 高压电器耐压试验合格。

8 高压架空电力线路杆塔的每一腿都应与接地体引下线电气连接可靠,方便测量。

9 高压架空电力线路导地线交叉跨越安全距离必须符合规范要求。

10 直埋电缆敷设,在直线段每隔 ${50}\mathrm{\;m} \sim  {100}\mathrm{\;m}$ 、电缆接头处、转弯处、进入建筑物处等,应设置明显的方位标志或标桩。

11 电缆桥架、支架的起始端和终端应与接地网可靠连接,全长大于 ${30}\mathrm{\;m}$ 时,应每隔 ${20}\mathrm{\;m} \sim  {30}\mathrm{\;m}$ 增加接地点。

4.6.2 调整试验、性能试验和主要技术指标质量检查验收尚应符合下列规定:

1 锅炉化学清洗废液应经处理合格后排放。

2 机组整套启动时, 烟气脱硫、脱硝、除尘和废、污水处理等环保工程调试完毕,应与机组同步投运。

3 机组整套启动前, 锅炉、汽轮机、发电机的主保护连锁静态试验动作正确, 各辅机连锁静态试验动作正确, 试验签证齐全。

4 机组整套试运阶段, 必须确保汽轮机电超速、机械超速试验符合制造厂要求。

5 机组整套试运阶段,必须确保主汽门、调节汽门动作灵活, DEH 阀位指示与就地阀位一致,主汽门、调节汽门严密性试验符合制造厂要求。

《火力发电厂热力设备及管道保温施工工艺导则》DL 5713-2014

3.3.4 用于保温的合金钢部分,必须进行 100% 光谱检验。

5.2.1 膜式壁炉墙保温钩钉和支承件必须在锅炉水压前焊接完毕。

5.3.4 炉顶密封梳形板、侧立板等与水冷壁管、联箱及包墙管直接焊接的部件,必须在水压前焊接完毕,经验收合格办理移交手续后方可浇注。

《火力发电厂热力设备及管道保温防腐施工技术规范》DL 5714—2014

4.1.4 存放易燃、易爆、有毒物品的库房应符合国家行业相关标准规定。

8.1.1 涂装的环境应符合下列规定:

4 施工场所必须通风良好,严禁烟火,消防器材齐全。

8.1.3 涂装施工应符合下列规定:

8 施工区域严禁存放漆料和溶剂等易燃易爆危险品。

8.2.3 制(供)氢站、燃油罐区及燃油泵房等处的防腐施工必须在设备启动调试前完成。

8.5.2 在内衬防腐施工过程中,严禁动火、气割、焊接等作业。

《火力发电厂烟囱(烟道)防腐蚀工程施工技术规范》DL/T 5736-2016

4.2.1 安装前应复核各阶段的荷载效应小于结构抗力和结构变形的要求。

6.1.11 喷射除锈应有防扬尘污染措施。

11.0.8 液压提升、顶升装置应有自动行程偏差和重量均衡偏差调整控制系统。

11.0.10 施工现场应通风良好, 现场有害气体、粉尘最高允许浓度不得超过现行国家标准《建筑防腐蚀工程施工规范》GB 50212 的有关规定。

11.0.11 防腐作业应采取下列安全措施:

1 办理作业批准手续, 划出禁火区, 设置警戒线和悬挂 “严禁烟火” 等安全警示标志。

2 分离或隔绝非作业系统, 清除内部和周围易燃物。

3 配置相应的消防灭火器具,并应由专人负责管理。

4 喷射作业应执行安全操作规程, 喷射胶管的非移动部分应加设防爆护管, 并应避开道路和防火防爆区域。

5 现场临时喷射作业应采取防止粉尘扩散的措施。

6 涉及易燃易爆品时, 严禁携带火种及其他易产生火花、静电的物品, 不得穿带钉鞋和化纤工作服。

7 进行防腐施工时,操作人员必须穿戴防护用品,并应按规定佩戴防毒面具。

8 作业期间应设专人监护。

11.0.12 施工用电安全除应符合现行国家有关标准的规定, 尚应符合下列规定:

1 施工临时用电系统应采取防静电保护措施；用电设备必须接地。

2 在防爆区域内施工,必须采用防爆型电气设备和照明器具,电源线不得有接头,应采用防爆型接线盒或分线盒连接。

3 高处作业的照明、信号灯及电铃用电应采用 36V 安全电压。

11.0.13 化学危险品的储存和辨识应符合现行国家有关标准及下列规定:

1 易燃、易爆和有毒材料应存放在专用库房内,并设有专人管理,余料应及时归库。

2 施工现场和库房,必须设置消防器材。

3 含有易燃易爆的材料存放处严禁明火。

## 《火力发电工程消防施工技术导则》DL/T 5739-2016

3.1.1 重点部位应按消防法规设置相应的消防设施并定期检查和试验,保持完好状态。严禁将消防设施移作他用。

3.1.3 严禁在工作场所存储易燃、易爆物品。

3.1.4 对介质为易燃、易爆的设备、管道、系统进行不活泼气体置换时, 应制定防止爆炸的专项安全技术措施。

3.1.5 进入易燃、易爆等危险区域不得使用无线通信设备、穿易产生静电的服装、穿带铁钉的鞋,不得使用铁制工具,严禁将火种带入危险区域。

3.1.7 禁止将可燃气体系统内的可燃气体排放在建筑物内部。

## 《循环流化床锅炉施工及质量验收规范》GB 50972—2014

3.0.3 锅炉在安装前应对设备进行复查, 当发现制造缺陷时应书面通知建设单位、监理单位和制造单位的驻现场代表,研究处理方案并做好设备缺陷处理签证记录。

3.0.4 合金钢材质的零部件应符合设备技术文件的要求；组合安装前必须进行材质复查, 并在明显部位作出标识; 安装结束后应核对标识, 标识不清时应重新复查。

3.0.8 设计为露天或半露天布置的锅炉钢架安装过程中应及时完成钢构架的防雷接地施工,并经检测合格。

3.0.11 隐蔽工程隐蔽前必须经检查验收合格, 并办理签证。

6.1.7 不得在汽包、汽水分离器及联箱上引弧或随意施焊, 当确需施焊时, 必须制订专项焊接工艺措施,并应征得制造厂同意。

6.2.3 受热面管在组合和安装前必须分别进行通球试验, 并应经验收签证。

7.0.3 水压试验水温应严格按制造厂技术文件要求执行。

7.0.7 水压试验从工作压力升压到试验压力,升压速度不得大于 0.2MPa/min。

9.3.6 严禁将纯机械弹簧式安全阀排汽管载荷直接作用在排汽弯头疏水盘上。

9.6.5 设备及管道的防静电设施的安装及试验应符合设计技术文件要求, 阀门的法兰连接应有可靠的防静电跨接措施, 并应可靠接地。

9.6.8 燃油 (气) 系统安装结束后, 所有管道必须经水压试验和渗漏试验合格, 水压试验的压力应符合设计技术文件要求, 无要求时应按管道设计压力的 1.5 倍；渗漏试验压力应为设计压力, 试验介质应采用空气。

10.2.6 防爆门安装应符合设计技术文件要求, 并应有可靠措施防止运行中防爆门动作时引出管伤及人体或引起火灾。

11.1.1 锅炉首次点火前,必须进行烟、风系统严密性试验并签证。

12.1.1 不定形耐磨耐火材料的品种、牌号及质量,应符合设计技术文件要求；严禁使用不符合现行国家或行业标准规定的材料。

12.2.1 定形耐磨耐火材料及砌筑用泥浆的品种、牌号及质量,应符合设计技术文件要求:严禁使用不符合现行国家或行业标准规定的材料。

14.3.6 化学清洗废液应进行综合处理, 处理后的废液应符合地方环保部门相关排放标准, 当地方环保部门无相关标准时, 化学清洗废液的主要排放指标应符合表 14.3.6 的规定。

表 14.3.6 化学清洗废液的主要排放指标

<table><tr><td rowspan="2">序号</td><td rowspan="2">有害物质或项目名称</td><td colspan="3">最高允许排放浓度</td></tr><tr><td>一级标准</td><td>二级标准</td><td>三级标准</td></tr><tr><td>1</td><td>pH 值</td><td>6~9</td><td>6~9</td><td>$6 \sim  9$</td></tr><tr><td>2</td><td>悬浮物 (mg/L)</td><td>70</td><td>150</td><td>400</td></tr><tr><td>3</td><td>化学需氧量(重铬酸钾法)(mg/L)</td><td>100</td><td>150</td><td>500</td></tr><tr><td>4</td><td>氟化物(mg/L)</td><td>10</td><td>10</td><td>20</td></tr><tr><td>5</td><td>油(mg/L)</td><td>5</td><td>10</td><td>20</td></tr></table>

14.6.6 试运过程中,严禁将调整完毕的安全阀隔绝或锁死。

## 《联合循环机组燃气轮机施工及质量验收规范》GB 50973—2014

3.4.5 土建重要结构上禁止任意施焊、切割或开孔,必须进行时应制定措施, 经原设计单位校核满足要求并经审批后方可执行。

3.4.10 燃气轮机设备及管道最终封闭前应办理隐蔽工程签证。

4.3.5 静电接地安装应符合下列规定:

1 有静电接地要求的管道, 法兰间应设导线跨接;

4.3.7 燃料供应系统压力试验前,待试验管道应与无关系统隔离,与已运行的燃气、燃油系统之间必须加装盲板且有明显标识。

5.3.10 盘动转子时应检查转子转动无异常,严禁损伤设备。

5.6.4 进气系统安装完毕后, 必须进行清洁度检查, 系统内部应清洁、无异物; 所有螺栓、定位销等可能松动的部件应采取防松措施。

6.2.6 油箱事故排油管应接至设计规定的事故排油井, 事故排油阀应设两道明杆钢质手动阀门。事故排油阀的操作手轮应设在操作层距油箱 $5\mathrm{\;m}$ 以外的地方,并应有两个以上的通道,阀杆应水平或向下布置,手轮应设玻璃保护罩。 油箱事故排油管在机组起动试运前应安装完毕并确认畅通。

7.4.4 管道吹扫时, 吹扫出口应设在开阔地段并加固, 吹扫时应设安全区域,吹扫出口前方严禁站人。

7.4.5 管道吹扫时,吹扫介质宜采用洁净的压缩空气,严禁采用氧气和可燃性气体。

7.4.9 天然气系统所有设备及管道在投运前必须进行气体置换。

7.4.12 气体置换设备及管道附近应设警戒区,无关人员不得入内。

7.4.13 严禁携带火种及其他可能产生静电的物件进入天然气区域。

7.4.16 天然气置换惰性气体过程中,应做好安全措施,并具有可靠的检测可燃气体泄漏的手段；安装有天然气设备的建筑物内,应经常检查通风系统运行良好。

7.5.5 人体皮肤应避免与抗燃油直接接触。

7.6.4 燃气轮机在备用和运行期间,二氧化碳灭火系统应投入运行。 资源下载QQ群:61754465

## 第三篇  水力发电工程

## 1 勘 测 设 计

## 《水利水电工程劳动安全与工业卫生设计规范》GB 50706-2011

2.0.1 劳动安全与工业卫生设计应根据设计阶段的要求,阐明设计原则、 设计方案,分析和预测可能存在的危险、有害因素的种类和危害程度,提出合理可行的安全对策及措施。

2.0.3 从国外引进的设备, 应符合本规范提出安全卫生设施和技术装备的要求,对达不到要求的部分应由国内设计配套。

3.1.1 工程总体布置设计, 应根据工程所在地的气象、洪水、雷电、地质、 地震等自然条件和周边情况, 预测劳动安全与工业卫生的主要危险因素, 并对各建筑物、交通道路、安全卫生设施、环境绿化等进行统一规划。当工程存在特殊的危害劳动安全与工业卫生的自然因素, 且工程布置无法避开时, 应进行专题论证。

3.1.4 建筑物内的基础廊道、观测廊道、交通廊道等的出入口,不应少于 2 个。出入口位置应选择在安全地段或采取可靠的防护措施。

3.1.5 观测廊道、交通廊道等廊道内应有照明设施和良好的通风条件。

3.1.6 交通洞、交通廊道的出入口宜避开泄洪雾化区。当不能避开时,应采取防护措施,并应设置安全标志。

3.1.7 工程范围内人员经常通行、作业的临近高边坡的交通道路、场地等, 应采取安全防护措施。

3.1.10 船闸闸室内两侧闸墙应设置爬梯,单侧两爬梯之间的间隔距离不得超过 ${50}\mathrm{\;m}$ 。

3.3.4 导流工程围堰的进出基坑施工道路, 应符合防汛避洪人员安全撤离的要求。

3.3.5 炸药库距居民区、人口密集区的安全距离,以及雷管库与炸药库间的安全距离,均应符合现行国家标准《爆破安全规程》GB 6722的有关规定。

3.3.6 油库库址的选择, 应符合环境保护和防火安全的要求, 其位置宜在生产生活区常年最小频率风向的上风向, 并应远离有明火或散发火花的地点。

4.1.3 轨道式机械设备应装有行车声光警示信号装置。设备最大外缘与建筑物墙柱之间经常有人通行时,净距应大于 ${0.8}\mathrm{\;m}$ 。

4.2.2 采用开敞式高压配电装置的独立开关站, 其场地四周应设置高度不低于 ${2.2}\mathrm{\;m}$ 的围墙。

4.2.6 地网分期建成的工程,应校核分期投产接地装置的接触电位差和跨步电位差, 其数值应满足人身安全的要求。 因素, 满足劳动者工作安全的要求。钢直梯应设置护笼, 并应根据高度需要和布置场所条件设置带有防护栏杆的梯间平台。钢斜梯应设置带有防护栏杆的梯间平台。

4.2.9 在中性点直接接地的低压电力网中。零线应在电源处接地。

4.2.10 用于接零保护的零线上不得装设熔断器和断路器, 只有当断路器动作且同时切断相线时可装设断路器。

4.2.11 安全电压供电电路中的电源变压器。严禁采用自耦变压器。

4.2.13 独立避雷针、装有避雷针或避雷线的构架, 以及装有避雷针的照明灯塔上的照明灯电源线, 均应采用直接埋入地下的带金属外皮的电缆或穿入埋地金属管的绝缘导线,且埋入地中长度不应小于 ${10}\mathrm{\;m}$ 。装有避雷针(线)的构架物上。严禁架设通信线、广播线和低压线。

4.2.15 误操作可能导致人身触电或伤害事故的设备或回路,应设置电气闭锁装置或机械闭锁装置等防护措施。

4.2.16 易发生爆炸、火灾造成人身伤亡的场所应装设应急照明。

4.2.18 未能有效防止运行人员接触的交流单芯电缆任意一点非直接接地处的金属护层,正常运行条件下的感应电压不得大于 ${50}\mathrm{\;V}$ 。六氟化硫全封闭组合电器、气体绝缘输电线路和封闭母线外壳以及构支架上可能产生的感应电压, 正常运行条件下不应大于 24V,故障条件下不应大于 100V。

4.2.19 电气设备的外壳和钢构架在正常运行中的最高温升, 应符合下列规定;

1 运行人员经常触及的部位不应大于 ${30}\mathrm{K}$ ；

2 运行人员不经常触及的部位不应大于 ${40}\mathrm{K}$ ；

3 运行人员不触及部位不应大于 65K,并应有明显的安全标志。

4.3.1 重力坝、拱坝的坝顶下游侧和未设防浪墙的上游侧, 应设置防护栏杆等安全设施。

4.3.2 工程的楼梯、坑池、孔洞和坠落高度超过 $2\mathrm{\;m}$ 的平台周围,均应设置防护栏杆或盖板。楼梯、平台均应采取防滑措施。

4.3.3 水工建筑物闸门 (门库) 的门槽、集水井、吊物孔、竖井等处, 应在孔口设置盖板或防护栏杆。

4.3.4 上人屋面、室外楼梯、阳台、外廊等临空处, 应设置女儿墙或固定式防护栏杆。临空高度小于 ${24}\mathrm{\;m}$ 时,防护栏杆高度不应低于 ${1.05}\mathrm{\;m}$ ；临空高度在 ${24}\mathrm{\;m}$ 及 ${24}\mathrm{\;m}$ 以上时,防护栏杆高度不应低于 ${1.10}\mathrm{\;m}$ 。

4.3.5 桥式起重机轨道梁的门洞应设门, 并应设置安全标志。沿桥式起重机轨道设置的走道应设扶手。

4.3.6 枢纽建筑物的掺气孔、通气孔、通风孔、调压井,应在其孔口设置防护栏杆或网孔盖板, 网孔盖板应能防止人脚坠入。

4.3.7 垂直升船机提升楼 (塔) 靠近船厢两侧的安全疏散通道, 应设置仅能向疏散方向单向开启的门或防护栏杆。

4.3.8 活动式交通桥 (通道), 当其移开后形成的交通通道开口处, 应设置相应的活动防护横杆或采取其他防护措施, 并应设置安全标志。

4.3.9 工程使用的固定式钢直梯或钢斜梯, 应根据电气安全和水力冲击等

4.3.10 桥式起重机、门式起重机轨道两端端部应设置缓冲、止挡结构。

4.4.1 泄水、排沙、引水建筑物和输供水压力管道上的掺气孔(阀)和通气孔(阀)的孔口,不应指向工作人员工作或经常通行的部位,并应高于水库校核洪水位。

4.4.2 空气压缩系统的压力释放装置的管口位置, 不应造成对工作人员的伤害。

4.5.7 机械排水系统的排水管管口高程低于下游校核洪水位时, 必须在排水管道上装设逆止阀。

4.5.8 防洪防淹设施应设置不少于 2 个的独立电源供电, 且任意一电源均应能满足工作负荷的要求。

4.7.2 对视距不良、急弯、陡坡等路段应设置路面标线及必需的视线诱导标志。路侧有悬崖、深谷、深沟、江河湖泊等路段,应设置路侧护栏、防护墩。 平面交叉应设置标志和必需的交通安全设施。

4.7.3 连续长陡下坡路段、危及行车安全路段,应设置避险车道。

4.8.3 地面厂房的发电机层或水泵站的电机层, 其安全出口不应少于 2 个, 且应有 1 个直通户外地面。地下厂房的发电机层应设置 2 个通至层外地面的安全出口,并应至少有 1 个直通户外地面。

4.8.4 集中控制室、单元控制室、主控制室等人员集中的房间,围护结构和装饰材料应符合耐火极限要求; 穿墙、穿楼板电缆及管道四周的孔洞, 应采用不燃烧材料堵塞；楼梯、门等应符合疏散要求。

4.8.5 总油量超过 ${100}\mathrm{\;{kg}}$ 的油浸变压器应安装在单独的变压器间内,并应设置防火、灭火设施。

4.8.6 主、副厂房和厂区地面建筑物及室外电气设备周围、通航建筑物的闸室两侧应设置消防设施。工程若设有专用的通航拖轮,应具有消防救援功能。 垂直升船机的提升楼 (塔), 在靠近船厢两侧沿垂直方向应分层设置安全疏散通道。

4.8.7 长度大于 $7\mathrm{\;m}$ 的配电装置室,应有 2 个出口; 长度大于 ${60}\mathrm{\;m}$ 时,应增加 1 个出口。

4.8.8 室外独立的露天油罐及易燃易爆材料仓库,应设置直击雷保护设施。 其直击雷保护应采用独立避雷针, 严禁在建筑物或设备上装设避雷针, 并应采取防止感应雷和防静电的措施。

5.2.3 ${330}\mathrm{{kV}}$ 及以上的架空进、出线跨越门式起重机运行区段时,门式起重机上层通道的静电感应场强不应超过 ${15}\mathrm{{kV}}/\mathrm{m}$ 。

5.4.2 地下厂房、封闭式厂房和泵站水下部位采用空气调节的值班场所, 当每个工作人员所占容积小于 ${20}{\mathrm{\;m}}^{3}$ 时,每人每小时补充的新风量应大于 ${30}{\mathrm{\;m}}^{3}$ ； 当每个工作人员所占容积为 ${20}{\mathrm{\;m}}^{3} \sim  {40}{\mathrm{\;m}}^{3}$ 时,每人每小时补充的新风量应大于 ${20}{\mathrm{\;m}}^{3}$ 。当每个工作人员所占容积大于 ${40}{\mathrm{\;m}}^{3}$ 时,可允许由门窗渗入的空气换气。

5.6.1 六氟化硫气体绝缘电气设备的配电装置室及检修室。必须装设机械排风装置,其室内空气中六氟化硫气体含量不应超过 ${6.0}\mathrm{\;g}/{\mathrm{m}}^{3}$ ,室内空气不应再循环。且不得排至其他房间内。室内地面孔、洞应采取封堵措施。

5.6.7 水厂的液氯瓶、联氨贮存罐应分别存放在无阳光直接照射的单独房间内。加氯(氨)间和氯(氨)库应设置泄漏检测仪及报警装置,并应在临近的单独房间内设置漏氯(氨)气自动吸收装置。

5.6.8 水厂加氯(氨)间和氯(氨)库,应设置根据氯(氨)气泄漏量自动开启的通风系统。照明和通风设备的开关应设置在室外。加氯(氨)间和氯 (氨)库外部应备有防毒面具、抢救设施和工具箱。

5.7.3 工程室内使用的胶合板、细木工板、刨花板、纤维板等人造木板及饰面人造木板。必须测定游离甲醛的含量或游离甲醛的释放置。

5.9.2 血吸虫病疫区的水利水电工程,应设置血防警示标志。

## 《水利水电工程结构可靠度设计统一标准》GB 50199-2013

3.1.2 水工结构在设计使用年限内应满足下列功能要求:

1 在正常施工和正常使用时, 应能承受可能出现的各种作用。

2 在正常使用时, 应具有设计规定的工作性能。

3 在正常维护下,应具有设计规定的耐久性。

4 在出现预定的偶然作用时, 主体结构应能保持必需的稳定性。

3.2.1 水工建筑物设计时, 应根据水工建筑物级别, 采用不同的结构安全级别。水工建筑物结构安全级别的划分应符合表 3.2.1 的规定。

表 3.2.1 水工建筑物结构安全级别

<table><tr><td>水工建筑物的结构安全级别</td><td>水工建筑物级别</td></tr><tr><td>I</td><td>1</td></tr><tr><td>II</td><td>2、3</td></tr><tr><td>III</td><td>4、5</td></tr></table>

3.3.1 水工结构设计时,应规定结构的设计使用年限。

4.2.1 结构设计时,应根据结构在施工、安装、运行、检修不同时期可能出现的不同作用、结构体系和环境条件, 按以下三种设计状况设计:

1 持久设计状况应用于结构使用时的正常情况。

2 短暂设计状况应用于结构出现的临时情况, 包括结构施工和维修时的情况等,

3 偶然设计状况应用于结构出现的非常情况, 包括结构在承受永久作用和一些可变作用的同时, 遭遇某一种偶然作用的情况等。

4.3.1 对本标准第 4.2.1 条规定的三种设计状况应按下列要求分别进行极限状态设计:

1 对三种设计状况, 均应进行承载能力极限状态设计。

2 对持久设计状况, 应进行正常使用极限状态设计。

3 对短暂设计状况, 可根据需要进行正常使用极限状态设计。

4 对偶然设计状况, 可不进行正常使用极限状态设计。

## 《水力发电工程地质勘察规范》GB 50287-2016

6.3.1 土石坝坝址勘察应包括下列内容:

1 查明坝基基岩面起伏变化情况, 重点查明河床深槽、古河道、埋藏谷的具体范围、深度及形态。

2 查明坝基河床及两岸覆盖层的厚度、层次,重点查明软土层、粉细砂、 湿陷性黄土、架空层、矿洞、漂孤石层等的分布情况。

3 查明影响坝基、坝肩稳定的断层、破碎带、软弱岩体、石膏夹层、夹泥层的分布、规模、产状、性状和渗透变形特性。

4 查明坝基水文地质结构,地下水埋深,含水层或透水层和相对隔水层的岩性、厚度变化和空间分布, 岩土渗透性, 重点查明可能导致强烈漏水和坝基、 坝肩渗透变形的集中渗漏带的具体位置,提出坝基防渗处理的建议。

5 查明地下水、地表水对混凝土的腐蚀性。

6 查明岸坡岩体风化带、卸荷带的分布、深度和工程边坡、自然边坡特别是面板坝趾板上游边坡的稳定条件, 重点查明防渗体地基, 包括心墙、斜墙、 面板趾板及反滤层、垫层、过滤层地基和岸坡连接地段有无断层破碎带、软弱岩带、全强风化岩及其变形和渗透特性。

7 查明坝区岩溶发育规律,主要岩溶洞穴和通道的分布与规模,岩溶泉的位置和补给、径流、排泄特征,相对隔水层的埋藏条件,提出防渗处理建议。

8 提出坝基岩土体的渗透系数、允许渗透水力比降和承载力、变形模量、 强度等各种物理力学性质参数, 对地基的沉陷、湿陷、抗滑稳定、渗漏、渗透变形、液化、震陷等问题做出评价,并提出坝基处理的建议。

6.4.1 建在岩基上的混凝士重力坝坝址勘察应包括下列内容:

1 查明覆盖层的分布、厚度、层次及其组成物质, 河床深槽的分布范围和深度。

2 查明地层岩性, 查明易溶岩层、软弱岩层、软弱夹层、蚀变岩带等的分布、性状、延续性、物理力学参数以及与上、下岩层的接触情况。查明矿层采空区的分布、规模及充填情况等。

3 查明坝基、坝肩岩体的完整性,断层特别是顺河断层和缓倾角断层的分布和特征, 节理裂隙的产状、延伸长度、连通率及其组合关系; 确定坝基、坝肩稳定分析的边界条件。

4 查明坝基、坝肩岩体风化带、卸荷带的厚度及其特征。

5 查明坝基、坝肩岩溶洞穴及通道的分布、规模、充填状况及连通性,岩溶泉的分布、流量及其补给、径流、排泄特征。

6 查明两岸岸坡及周边自然边坡的稳定条件。

7 查明坝址的水文地质条件, 两岸地下水位埋深, 岩体渗透特性, 相对隔水层埋藏深度, 提出防渗处理的建议。在水文地质条件复杂的地区, 应分析建坝前后渗流场的变化,为防渗处理设计提供依据。

8 查明地表水和地下水对混凝土的腐蚀性。

9 查明泄流冲刷地段的工程地质条件,评价泄流冲刷及泄流雨雾对坝基及岸坡稳定的影响。

10 查明峡谷坝址的岩体地应力情况。

11 根据坝基岩层和构造情况, 以及岩块间嵌合程度, 进行坝基岩体结构分类。

12 在分析坝基岩石性质, 地质构造, 岩体结构, 岩体地应力, 风化、卸荷特征, 岩体强度和变形性质等的基础上进行坝基岩体工程地质分类, 提出各类岩体的物理力学性质参数建议值和大坝可利用建基岩体, 并对坝基工程地质条件做出评价。

6.4.4 建在覆盖层上的混凝土重力坝 (闸) 址的勘察内容除应符合本规范第 6.3.1 条规定外,还应查明下列内容:

1 查明坝 (闸) 基覆盖层分布、厚度、层次结构及其物质组成, 查明膨胀土、黏性土、淤泥类土和粉细砂土等的埋深、厚度、分布和性状,研究其产生变形、不均匀沉陷、液化和坝基抗滑稳定的可能性。

2 查明覆盖层各层次的渗透特性、相对隔水层分布, 评价其渗漏和渗透稳定性, 为防渗处理提出建议。

3 查明河床两岸覆盖层的成因类型、层次结构、分布规律、渗透特性等, 评价产生绕坝渗漏的可能性并提出处理措施建议。

4 查明下游消能防冲区的覆盖层分层、厚度变化及其性状, 为消力池及防冲设计提供地质资料。

6.5.1 混凝土拱坝坝址的勘察内容除应符合本规范第 6.4.1 条规定外,还应包括下列内容:

1 查明河谷形态、宽高比、两岸地形完整程度。

2 查明拱肩受力岩体内垂直或近于垂直拱推力方向的断层、挤压破碎带、 节理密集带、蚀变岩带、软弱岩带及岩溶溶洞等的分布和性状, 评价坝基 (肩) 岩体的抗变形性能, 提出河床可利用岩体的高程、两岸拱座嵌深及坝基处理建议。

3 查明两岸拱座及抗力岩体内的潜在底滑面、侧滑 (裂) 面及其连通率, 特别是缓倾角结构面与中、陡倾角断层, 长大裂隙, 蚀变岩脉等软弱结构面组合滑移块体的分布和性状, 评价坝肩岩体的抗滑稳定条件, 提出坝肩处理建议。

4 查明两岸边坡包括坝顶以上一定范围自然边坡的地貌形态、地层岩性、 地质构造、风化、卸荷、水文地质条件以及边坡的变形和破坏现象,并对其稳定性做出评价, 提出工程边坡开挖坡形、坡比和加固措施的建议, 同时对周边自然边坡提出防护或加固处理建议。

5 查明水垫塘及二道坝的工程地质条件, 评价水垫塘及泄洪雨雾对坝基、 两岸边坡及下游岸坡稳定性的影响,提出处理建议。

6 查明坝址区岩体地应力量级、方向和空间分布规律, 评价高应力状态对岩体力学特性的影响。

6.10.1 溢洪道勘察应包括下列内容:

1 查明溢洪道布置地段的地层岩性、断层、节理密集带、主要软弱夹层的分布和岩体风化、卸荷深度。

2 查明岩土体的透水性和地下水位。

3 查明溢洪道两侧,特别是内侧边坡的坡体结构及其稳定条件。

4 查明引渠、泄洪闸、泄槽段、挑流鼻坎等建筑物地基岩体的结构、完整程度及稳定条件。

5 查明下游消能冲刷区和泄洪雨雾区边坡的岩体结构及稳定条件。

6 进行溢洪道区的工程地质分段, 提出各类岩土体的物理力学性质参数, 评价引渠、泄洪闸、泄槽、消能建筑物地基、沿线边坡和下游消能冲刷区及防淘墙的稳定性, 提出处理建议。

《水电站厂房设计规范》NB/T 35011-2013

3.1.8 厂区内交通应全面规划、统筹安排,在满足机电设备重大件运输和运行人员方便的条件下,还应考虑以下因素:

1 主要交通在厂房正常运用洪水标准条件下应保证畅通: 在非常运用洪水标准条件下,应保证进出厂人行交通不致阻断。

3.1.9 广区防洪及排水系统设计应符合下列要求:

1 应保证主副厂房、主变压器场地及开关站等主要建筑物在非常运用洪水标准条件下不被淹没;

2 厂区排水系统的排水量、管渠布置、排水方式及排水设施, 应根据电站厂房的重要性、本地区气候特征、设计暴雨强度、降雨历时、暴雨设计重现期、 汇水地区性质、地形特点及其他可能的集水量, 按 GB 50014 进行设计;

3 应考虑泄洪雨雾对厂区的不利影响；

4 对可能导致水淹厂房的孔洞、管沟、通道、预留缺口等,应采取必要的封堵和引排措施;

5 应进行边坡地表水和地下水的排水设计。

3.2.7 厂内交通包括楼梯、转梯、爬梯、水平通道、廊道、吊物孔等,应便于运行管理、检修和迅速处理故障,并满足消防、通风和安全要求。

1 厂内对外出口应设两个及以上通道。

4 各层之间应设置垂直交通。1、2 级厂房的发电机层与水轮机层之间每台机组宣设一个楼梯,机组间距小于 ${15}\mathrm{\;m}$ 时可两台机组设置一个楼梯,全厂不应少于两个楼梯。

4.1.2 厂房结构设计应分别按承载能力极限状态和正常使用极限状态进行下列计算或验算:

承载能力极限状态。对厂房所有结构构件均应按 DL/T 5057《水工混凝土结构设计规范》和 GB 50017《钢结构设计规范》等的相关规定进行承载能力计算: 对厂房各机组段、安装间段应进行整体稳定(抗滑、抗浮)和地基应力计算；应根据 GB 50011《建筑抗震设计规范》、DL 5073《水工建筑物抗震设计规范》、DL/T 5057 等的相关规定,进行结构的抗震承载能力验算和采取相应的抗震构造措施。

4.1.5 结构设计时,应根据结构在施工、安装、运行、检修等不同时期可能出现的不同结构体系、作用 (荷载) 和环境条件, 按以下三种情况设计: ① 持久状况:② 短暂状况；③ 偶然状况。三种设计状况均应进行承载能力极限状态设计。对持久状况应进行正常使用极限状态设计, 对短暂状况可根据需要进行正常使用极限状态设计, 对偶然状况可不进行正常使用极限状态设计。

5.1.1 水电站厂房整体稳定及地基应力计算和验算应包括下列内容:

1 沿建基面的抗滑稳定计算。当厂房地基内部存在不利于厂房整体稳定的软弱结构面时,还应进行沿软弱结构面的深层抗滑稳定计算。

2 抗浮稳定验算 (包括施工期)。

3 地基承载力验算。

4 非岩基上厂房应进行地基变形 (沉降) 计算。

#### 5.2.5 岩基上厂房基础面上的地基应力应符合下列要求:

1 最大地基应力不应超过地基允许承载力,在地震情况下地基允许承载力可适当提高。

2 最小地基应力应满足:

1) 河床式厂房地震情况允许出现不大于 ${100}\mathrm{{kPa}}$ 的拉应力,其他情况不应出现拉应力。

2)坝后式及岸边式厂房,基本组合情况不应出现拉应力；非常运行情况允许出现不大于 ${100}\mathrm{{kPa}}$ 的局部拉应力；地震情况出现大于 ${200}\mathrm{{kPa}}$ 的拉应力时, 应进行专门的论证。

5.2.6 非岩基上厂房基础面上的地基应力应符合下列要求:

1 厂房基础面上平均地基应力不应大于地基的允许承载力；

2 厂房基础面上最大地基应力不应大于地基允许承载力的 1.2 倍, 地震情况宜考虑竖向地震的作用:

5.3.1 广房地基应符合下列要求:

1 满足承载力要求；

2 满足厂房抗滑稳定和变形控制要求:

3 满足防渗和渗透稳定性要求；

4 满足耐久性要求,防止在水的长期作用下,地基岩石、土体性质发生恶化。

6.1.1 厂房结构体系应符合下列要求:

1 应具有明确的作用 (荷载) 传递途径:

2 应避免因部分结构或构件破坏而导致整个结构丧失承载力；

3 结构应有足够的强度、刚度和延性, 并应满足稳定性和耐久性要求;

4 宜具有合理的刚度和承载力分布, 避免因局部削弱或突变形成薄弱部位。对结构薄弱部位应采取相应措施提高抗震能力。

7.1.13 地下厂房至少应有 2 个独立通至山外地面的安全出口, 并应符合 SDJ 278 的规定。当出线或通风用的廊(隧)道、竖井兼作安全通道时,其宽度、高度应满足安全疏散要求,同时应将安全通道与出线或通风道隔开,分隔物的耐火时间应满足安全疏散要求。

《水利水电工程设计防火规范》GB 50872-2014

3.0.3 地面厂房中油浸式变压器室、油浸式电抗器室、油浸式消弧线圈室、 绝缘油油罐室、透平油油罐室及油处理室、柴油发电机室及其储油间耐火等级应为一级, 其他建筑的耐火等级均不应低于二级。厂房外地面绝缘油、透平油油罐室的耐火等级不应低于二级。

非地面厂房及封闭厂房耐火等级应为一级。

5.1.2 水电工程中丙类生产场所局部分隔应符合下列要求:

1 油浸式变压器室、油浸式电抗器室、油浸式消弧线圈室、绝缘油油罐室、 透平油油罐室及油处理室、柴油发电机室及其储油间等场所应采用耐火极限不低于 ${3.00}\mathrm{\;h}$ 的防火隔墙和不低于 ${1.50}\mathrm{\;h}$ 的楼板与其他部位隔开,防火隔墙上的门应为甲级防火门。柴油发电机室的储油间门应能自动关闭。

2 继电保护盘室、辅助盘室、自动和远动装置室、电子计算机房、通信室等场所应采用耐火极限不低于 ${2.00}\mathrm{\;h}$ 的防火隔墙和不低于 ${1.00}\mathrm{\;h}$ 的楼板与其他部位隔开,防火隔墙上的门应为甲级防火门。

3 其他丙类生产场所应采用耐火极限不低于 ${2.00}\mathrm{\;h}$ 的防火隔墙和不低于 1.00h 的楼板与其他场所分隔,防火隔墙上的门应为乙级防火门。

#### 5.1.3 水电工程中部分其他类别生产场所局部分隔应符合下列要求:

1 中央控制室应采用耐火极限不低于 ${2.00}\mathrm{\;h}$ 的防火隔墙和不低于 ${1.00}\mathrm{\;h}$ 的楼板与其他部位隔开。防火墙上的门应为甲级防火门, 窗应为固定式甲级防火窗。

2 消防控制室、固定灭火装置室应采用耐火极限不低于 ${2.00}\mathrm{\;h}$ 的防火墙和不低于 1.50h 的楼板与其他部位隔开。防火隔墙上的门应为乙级防火门。

3 消防水泵房采用耐火极限不低于 ${2.00}\mathrm{\;h}$ 的防火隔墙和不低于 ${1.50}\mathrm{\;h}$ 的楼板与其他部位隔开。防火隔墙上的门应为甲级防火门。

4 通风空调机房应采用耐火极限不低于 ${1.00}\mathrm{\;h}$ 的防火隔墙和不低于 ${0.50}\mathrm{\;h}$ 的楼板与其他部位隔开。防火隔墙上的门应为乙级防火门。

5.2.1 主厂房发电机层的安全出口不应少于两个,且必须有一个直通室外地面。

6.1.2 油浸式变压器、船厢室、船闸室、坝体内部、非地面以上或封闭部位的耐火等级应为一级,其余部位耐火等级不应低于二级。

大坝与通航建筑物各部位构件燃烧性能和耐火极限应符合现行国家标准 《建筑设计防火规范》GB 50016 的有关规定。

6.4.1 在船厢室上、下闸首两侧沿混凝土塔(筒)体高度方向,每隔 $6\mathrm{\;m} \sim$ ${10}\mathrm{\;m}$ 应各设置一条水平疏散廊道,疏散廊道靠船厢室一端应设置向疏散方向开启的甲级防火门, 防火门附近应设置室内消火栓及手提式灭火器。疏散廊道的另一端设置疏散楼梯通往室外安全区。

每个室内消火栓的用水量应按 $5\mathrm{L}/\mathrm{s}$ 计算,一次灭火用水量不应小于 ${20}\mathrm{L}/\mathrm{s}$ , 火灾延续时间为 ${2.00}\mathrm{\;h}$ 。灭火器应配置磷酸铵盐干粉灭火器,数量不应少于两具。

7.0.4 油浸式变压器的防火隔墙设置应满足下列要求:

1 高度应高于变压器油枕顶部 ${0.3}\mathrm{\;m}$ ；

2 长度应超出贮油池 (坑) 两端各 ${0.5}\mathrm{\;m}$ ；

3 当防火隔墙顶部设置防火分隔水幕时,水幕高度应比变压器顶面高出 ${0.5}\mathrm{m}$ ；

4 防火墙的耐火极限不应低于 2.00h。

8.0.3 油浸式主变压器应设置在专用的房间、洞室内、专用的房间、洞室应满足下列要求:

1 专用房间、洞室应设向外开启的甲级防火门或耐火极限不低于 ${3.00}\mathrm{\;h}$ 的防火卷帘, 通风口处应设防火阀;

2 专用房间、洞室的大门不得直接开向主厂房或正对进厂交通道:

3 专用房间、洞室外墙开口部位上方应设置宽度不小于 ${1.0}\mathrm{\;m}$ 的防火挑檐或高度不低于 ${1.2}\mathrm{\;m}$ 的窗槛墙。

8.0.5 油浸式变压器的事故排油阀应设在房间外安全处。

9.0.7 电缆竖井应接下列要求进行防火封堵:

1 应在竖井的上、下两端, 进出电缆的孔口处及竖井的每一楼层处进行防火封堵:

2 敷设 ${110}\mathrm{{kV}}$ 及以上电缆的竖井,在同一井道内敷设 2 回路及以上电缆时, 不同回路之间应用防火隔板进行分隔;

3 当竖井内设有水喷雾、细水雾等固定式灭火设施时, 竖井内的防火封堵可不受上述要求的限制;

4 电缆竖井封堵应采用耐火极限不低于 ${1.00}\mathrm{\;h}$ 的防火封堵材料。封堵层应能承受巡检人员的荷载。活动人孔可采用承重型防火隔板制作。

10.0.9 绝缘油和透平油管路不应和电缆敷设在同一管沟内。

11.2.2 由水库直接供水时取水口不应少于两个: 从蜗壳或压力钢管取水时, 应至少在两个蜗壳或压力钢管上设取水口, 且应结合机组或压力钢管检修时的供水措施。每个取水口均应满足消防用水要求。

11.2.5 消防水池的容量应满足在火灾延续时间内消防给水量的要求,且应符合下列要求:

1 厂房及用于设备灭火的室内、室外消火栓系统的火灾延续时间应按 ${2.00}\mathrm{\;h}$ 计算；水轮发电机水喷雾灭火系统的火灾延续时间应按 ${10}\mathrm{\;{min}}$ 计算；油浸式变压器及其集油坑、电缆室、电缆隧道和电缆竖井等的水喷雾灭火系统的火灾延续时间应按 0.40h 计算:油罐水喷雾灭火系统的火灾延续时间应按 0.50h 计算。

泡沫灭火系统和防火分隔水幕的火灾延续时间应按现行国家标准《高位数、 中倍数泡沫灭火系统设计规范》GB 50196、《低倍数泡沫灭火系统设计规范》 GB 50151 和 《自动喷水灭火系统设计规范》GB 50084 的有关规定确定。

2 补水量应经计算确定,且补水管的设计流速不应大于 ${2.5}\mathrm{\;m}/\mathrm{s}$ 。

3 消防水池的补水时间不应超过 ${48}\mathrm{\;h}$ 。

4 容量大于 ${500}{\mathrm{\;m}}^{3}$ 的消防水池,应分成两个能独立使用的消防水池。

5 供消防车取水的消防水池应设置取水口或取水井,且吸水高度不应大于 $6\mathrm{\;m}$ ; 取水口与建筑物 (水泵房除外) 的距离不应小于 ${15}\mathrm{\;m}$ ,与绝缘油和透平油油罐的距离不应小于 40m。

6 供消防车取水的消防水池的保护半径不应大于 150m。

7 消防用水与生产、生活用水合并的水池,应采取确保消防用水不作他用的技术措施。

8 严寒和寒冷地区的消防水池应采取防冻保护设施。

11.3.1 室外消火栓用水量应符合下列要求:

1 建筑物的室外消火栓用水量不应小于表 11.3.1 的规定；

表 11.3.1 建筑物的室外消火栓用水量(L/s)

<table><tr><td>耐火 $\mathbf{{等级}}$</td><td>建筑物体积 $V\left( {\mathrm{\;m}}^{3}\right)$ 建筑物 名称及类别</td><td>$y \leq$ 1500</td><td>1500 $\gamma  \leq  {3000}$</td><td>3000 < $V \leq  {5000}$</td><td>5000 < $V \leq  {20000}$</td><td>20000 < $\gamma  \leq  {50000}$</td><td>$y \leq$ 50000</td></tr><tr><td rowspan="3">一、 二级</td><td>主厂房、副厂房、 屋内开关站</td><td>10</td><td>10</td><td>10</td><td>15</td><td>15</td><td>20</td></tr><tr><td>厂房外油罐室</td><td>15</td><td>15</td><td>25</td><td>25</td><td>35</td><td>45</td></tr><tr><td>器材库,丁、戊类 辅助设备用房</td><td>10</td><td>10</td><td>10</td><td>15</td><td>15</td><td>20</td></tr></table>

注: 室外消火栓用水量应最大的一座地面建筑物的消防需水量计算。

2 设置自动灭火系统的露天油罐的室外消火栓用水量不应小于 ${15}\mathrm{L}/\mathrm{s}$ ,未设置自动灭火系统的露天油罐的室外消火栓用水量不应小于 ${20}\mathrm{L}/\mathrm{s}$ ；

3 室外油浸式变压器的室外消火栓用水量不应小于 ${10}\mathrm{\;L}/\mathrm{s}$ 。

11.3.2 室外消火栓用水量应根据同时使用的水枪数量和充实水柱长度经计算确定, 不应小于表 11.3.2 的规定。 器室等房间应符合下列要求:

<table><tr><td colspan="6">3.2 室内消火栓用水量</td></tr><tr><td colspan="2">建筑物名称</td><td>高度 $h$ 、 体积 $V$</td><td>消火栓用水量 (L/s)</td><td>同时使用水枪 数 (支)</td><td>每根竖管最小 流量 $\left( {\mathrm{L}/\mathrm{s}}\right)$</td></tr><tr><td rowspan="5">主厂 房、副 厂房、 屋内 开关 站</td><td rowspan="4">地面</td><td>$h \leq  {24}\mathrm{\;m}, V \leq$ ${10000}{\mathrm{\;m}}^{3}$</td><td>5</td><td>2</td><td>5</td></tr><tr><td>$h \leq  {24}\mathrm{\;m}\text{、}V >$ ${10000}{\mathrm{\;m}}^{3}$</td><td>10</td><td>2</td><td>10</td></tr><tr><td>${24m} < h \leq  {50m}$</td><td>15</td><td>3</td><td>10</td></tr><tr><td>$h > {50}\mathrm{\;m}$</td><td>20</td><td>4</td><td>15</td></tr><tr><td>非地面、 封闭</td><td>-</td><td>20</td><td>4</td><td>15</td></tr></table>

12.1.1 经常有人停留的非地面副厂房、封闭副厂房和建筑高度大于 ${32}\mathrm{\;m}$ 的高层副厂房的下列场所应设置机械加压送风防烟设施:

1 不具备自然排烟条件的防烟楼梯间；

2 不具备自然排烟条件的消防电梯间前室或合用前室；

3 不具备自然排烟条件的消防疏散电梯间前室或合用前室；

4 设置自然排烟设施的防烟楼梯间的不具备自然排烟条件的前室。

12.1.3 下列场所应设置机械排烟设施:

非地面厂房、封闭厂房的发电机层及其厂内主变压器搬运道；

2 经常有人停留的非地面副厂房中长度大于 ${20}\mathrm{\;m}$ 但不具备自然排烟条件的疏散走道。

3 建筑高度大于 ${32}\mathrm{\;m}$ 的高层副厂房中长度大于 ${20}\mathrm{\;m}$ 但不具备自然排烟条件的疏散走道。

12.1.10 加压送风机、排烟风机和排烟补风用送风机应在便于操作的地方设置紧急启动按钮,并应具有明显的标志和防止误操作的保护装置。

12.1.11 防烟与排烟系统的管道、风口及阀门等必须采用不燃材料制作。 排烟管道应采取隔热防火措施或与可燃物保持不小于 0.15m 的距离。

12.2.1 所有工作场所严禁采用明火采暖, 防酸隔爆式蓄电池室、酸室、油罐室、油处理室严禁使用敞开式电热器采暖。

12.2.2 主厂房采用发电机放热风采暖时,发电机放热风口和补风口处应设置防火阀。

12.3.1 空气调节系统的电加热器应符合下列要求:

1 电加热器应与送风机电气联锁, 并应设无风断电、超温断电保护装置;

2 电加热器的金属风管应接地:

3 电加热器前后两端各 ${0.8}\mathrm{\;m}$ 范围内的风管及其绝热层应为不燃材料。

12.3.2 防酸隔爆式蓄电池室、酸室、油罐室、油处理室、厂内油浸式变压

1 防酸隔爆式蓄电池室、酸室、油罐室、油处理室、厂内油浸式变压器室等房间应设专用的通风、空气调节系统,室内空气不允许再循环；

13.1.1 消防用电设备的电源应按二级负荷供电。

13.1.2 消防用电设置的供电应在配电线路的最末一级配电装置处设置双电源自动切换装置。当发生火灾时,仍应保证消防用电。消防配电设备应有明显标志。

13.2.1 室内主要疏散通道、楼梯间、消防(疏散)电梯、安全出口处和厂房内重要部位,均应设置消防应急照明及疏散指示标志。

《水工混凝土结构设计规范》DL/T 5057-2009

5.1.3 水工混凝土结构设计时, 应根据 GB 50201 和 DL 5180 的规定, 按水工建筑物的级别采用不同的结构安全级别。结构安全级别与水工建筑物级别的对应关系应按表 5.1.3 采用。不同结构安全级别的结构重要性系数 ${\gamma }_{0}$ 不应小于表 5.1.3 所列的相应数值。

表 5.1.3 水工建筑物结构安全级别及结构重要性系数 ${\gamma }_{0}$

<table><tr><td>水工建筑物级别</td><td>水工建筑物结构安全级别</td><td>结构重要性系数 ${\gamma }_{0}$</td></tr><tr><td>1</td><td>I</td><td>1.1</td></tr><tr><td>2、3</td><td>Il</td><td>1.0</td></tr><tr><td>4、5</td><td>III</td><td>0.9</td></tr></table>

#### 5.4.2 混凝土强度等级不宜低于表 5.4.2 所列数值。

表 5.4.2 混凝土最低强度等级

<table><tr><td rowspan="2">环境 类别</td><td rowspan="2">素混 凝土</td><td colspan="2">钢筋混凝土</td><td colspan="2">预应力混凝土</td></tr><tr><td>HPB235、 HPB300</td><td>HRB335、HRB400、 RRB400、HRB500</td><td>钢棒、 螺纹钢筋</td><td>钢绞线、消 除应力钢丝</td></tr><tr><td>一</td><td>C15</td><td>C20</td><td>C20</td><td>C30</td><td>C40</td></tr><tr><td>二</td><td>C15</td><td>C20</td><td>C25</td><td>C30</td><td>C40</td></tr><tr><td>三</td><td>C15</td><td>C20</td><td>C25</td><td>C35</td><td>C40</td></tr><tr><td>四</td><td>C20</td><td>C25</td><td>C30</td><td>C35</td><td>C40</td></tr><tr><td>五</td><td>C25</td><td>C30</td><td>C35</td><td>C35</td><td>C40</td></tr></table>

注 1:桥面及处于露天的梁、柱结构,混凝土强度等级不宜低于 C25。

注 2:有抗冲耐磨要求的部位,其混凝土强度等级应进行专门研究确定,且不宜低于C30。

注 3:承受重复荷载的钢筋混凝土构件,混凝土强度等级不宜低于 C25。

注 4:大体积预应力混凝土结构的混凝土强度等级不应低于 C30。

6.1.4 混凝土轴心抗压、轴心抗拉强度设计值 ${f}_{c}$ 、 ${f}_{t}$ 应按表 6.1.4 采用。

表 6.1.4 混凝土强度设计值 $\mathrm{N}/{\mathrm{{mm}}}^{2}$

<table><tr><td rowspan="2">强度 种类</td><td rowspan="2">符号</td><td colspan="11">混凝土强度等级</td></tr><tr><td>C10</td><td>C15</td><td>C20</td><td>C25</td><td>C30</td><td>C35</td><td>C40</td><td>C45</td><td>C50</td><td>C55</td><td>C60</td></tr><tr><td>轴心 抗压</td><td>${f}_{\mathrm{c}}$</td><td>4.8</td><td>7.2</td><td>9.6</td><td>11.9</td><td>14.3</td><td>16.7</td><td>19.1</td><td>21.1</td><td>23.1</td><td>25.3</td><td>27.5</td></tr><tr><td>轴心 抗拉</td><td>${f}_{t}$</td><td>0.64</td><td>0.91</td><td>1.10</td><td>1.27</td><td>1.43</td><td>1.57</td><td>1.71</td><td>1.80</td><td>1.89</td><td>1.96</td><td>2.04</td></tr></table>

注: 计算现浇钢筋混凝土轴心受压和偏心受压构件时, 如截面的长边或直径小于 ${300}\mathrm{\;{mm}}$ ,则表中的混凝土强度设计值应乘以系数 0.8 。

12.3.2 当计算中充分利用钢筋的抗拉强度时, 受拉钢筋伸入支座的锚固长度不应小于表 12.3.2 中规定的数值。纵向受压钢筋的锚固长度不应小于表 12.3.2 所列数值的 0.7 倍。

表 12.3.2 普通受拉钢筋的最小锚固长度 ${l}_{0}$

<table><tr><td rowspan="2">项次</td><td rowspan="2">钢筋类型</td><td colspan="5">混凝土强度等级</td></tr><tr><td>C15</td><td>C20</td><td>C25</td><td>C30、C35</td><td>≥ C40</td></tr><tr><td>1</td><td>HPB235 级、HPB300 级</td><td>40d</td><td>35d</td><td>30d</td><td>25d</td><td>20d</td></tr><tr><td>2</td><td>HRB335 级</td><td/><td>40d</td><td>35d</td><td>30d</td><td>25d</td></tr><tr><td>3</td><td>HRB400 级、RRB400 级</td><td/><td>50d</td><td>40d</td><td>35d</td><td>30d</td></tr><tr><td>4</td><td>HRB500 级</td><td/><td>55d</td><td>50d</td><td>40d</td><td>35d</td></tr></table>

注 1: 表中 $d$ 为钢筋直径。

注 2:表中光圆钢筋的锚固长度 ${l}_{\mathrm{a}}$ 值不包括弯钩长度。

当符合下列条件时, 最小锚固长度应进行修正:

1 当 HRB335、HRB400、RRB400 和 HRB500 级钢筋的直径大于 ${25}\mathrm{\;{mm}}$ 时, 其锚固长度应乘以修正系数 1.1 。

2 当钢筋在混凝土施工过程中易受扰动 (如滑模施工) 时,其锚固长度应乘以修正系数 1.1 。

3 当 HRB335、HRB400、RRB400 和 HRB500 级钢筋在锚固区的间距大于 ${180}\mathrm{\;{mm}}$ ,混凝土保护层厚度大于钢筋直径 3 倍或大于 ${80}\mathrm{\;{mm}}$ 且配有箍筋时, 其锚固长度可乘以修正系数 0.8 。

4 除构造需要的锚固长度外,当纵向受力钢筋的实际配筋截面积大于其设计计算截面面积时,如有充分依据和可靠措施,其锚固长度可乘以设计计算截面面积与实际配筋截面面积的比值。但对有抗震设防要求及直接承受动力荷载的结构构件, 不得采用此项修正。

5 构件顶层水平钢筋 (其下浇筑的新混凝土厚度大于 $1\mathrm{\;m}$ 时) 的 ${l}_{\mathrm{n}}$ 宜乘以修正系数 1.2 .

经上述修正后的锚固长度不应小于表 12.3.2 中的最小锚固长度的 0.7 倍, 且不应小于 ${250}\mathrm{\;{mm}}$ 。

《混凝土面板堆石坝设计规范》DL/T 5016-2011

5.4.5 软质岩堆石料做中低坝上游堆石区, 其渗透性不能满足排水要求时,应在坝内上游设置竖向排水区,沿底部设置水平排水区。排水区的排水能力应满足自由排水要求, 必要时竖向排水区上游侧可设反滤层。排水区的坝料应坚硬、抗风化能力强。

8.2.1 面板混凝土应具有较高的耐久性、抗渗性、抗裂性及施工和易性。 面板混凝土强度等级不应低于 C25,抗渗等级不应低于 W8,抗冻等级应按照 DL/T 5082 的规定确定。

8.2.4 面板混凝土水灰比,温和地区应小于 0.50 ,寒冷和严寒地区应小于 0.45。溜槽入口处的坍落度宜控制在 $3\mathrm{\;{cm}} \sim  7\mathrm{\;{cm}}$ ,含气量应控制在 $4\%  \sim  6\%$ 。

8.3.6 面板裂缝宽度大于 ${0.2}\mathrm{\;{mm}}$ 或判定为贯穿性裂缝时,应采取专门措施进行处理: 严寒地区和抽水蓄能电站的混凝土面板堆石坝, 面板裂缝处理的标准应从严确定。

12.0.2 当地震设计烈度为 $\mathrm{{VII}}$ 、 $\mathrm{{IX}}$ 度时,宜采用下列抗震措施:

1 采用较大的坝顶宽度和上缓下陡的下游坝坡, 并在坝坡变化处设置马道;

2 采取水平加筋网、浆砌石护坡等措施,增加顶部坡面的稳定性；

3 采用较低的防浪墙, 采取措施增加防浪墙的稳定性;

4 确定坝体安全超高时, 应计入坝和地基在地震作用下的附加沉降;

5 增加坝体堆石料的压实密度, 特别是在地形突变处的压实密度:

6 应加大垫层区的宽度, 当岸坡很陡时, 宜适当延长垫层料与基岩接触的长度, 减小垫层料的最大粒径;

7 宜在面板部分垂直缝内设置有一定强度又可压缩的填充板:

8 增加河谷中间顶部面板的配筋率,特别是面板顺坡向的配筋率。 《水力发电厂水力机械辅助设备系统设计技术规定》NB/T 35035—2014

4.7.3 油罐室布置应符合如下要求:

1)油罐室可布置在厂房内或厂房外。应设有事故油池或挡油坎。在进入门处设置挡油坎时,挡油坎内的有效容积应不小于最大油罐的容积与灭火水量之和的 1.3 倍。当设事故油池时,油池的高度宜高于 ${1.8}\mathrm{\;m}$ ,并设有合理的排油设施, 油池内应设通气孔及进入孔。

2)油罐室的高度应满足油罐顶部检修进人及消防水喷雾(若采用水消防时)的净空要求。如油罐顶部空间偏小, 进人孔出入困难时, 可在上层楼板开孔,但开孔后的楼板应进行防火处理。当采用水喷雾灭火时, 油罐顶部应有大于 ${1.2}\mathrm{\;m}$ 的净空。油罐基础高度不宜小于 $1\mathrm{\;m}$ 。

3)厂内透平油油罐室布置在厂内时,宜布置在水轮机层及以下,且在安装场设供、排油管的接头。

4)厂外绝缘油油罐宜布置在变电站附近、交通方便和安全处,油罐可布置在室内或露天场地。布置在露天场地时,其周围应设有不低于 ${1.8}\mathrm{\;m}$ 的围墙, 并有良好的排水措施。露天油罐不应布置在高压输电线路下方, 且水平距离应大于电杆 (塔) 高度的 1.2 倍。

5)油罐宜成列布置,应使油位易于观察,进人孔出入方便,阀门便于操作。

6)事故后的废油不得任意排放。

4.7.4 油处理室布置应符合如下要求:

4)当电站设有滤纸烘箱时,应布置在专用房间内,烘箱的电源开关不应放在室内,否则应采用防爆电器。

5.2.3 供气管网设计应符合如下条件:

3)当采用较高减压比的减压供气管路以及中压压水调相供气管路,在低压侧应加装一段能适应低温条件的不锈钢管。

4)为防止空气压缩机运行时振动,使刚性连接管断裂或连接处漏气,与空气压缩机相连的管段应具有减振措施。

5)当空气压缩机与储气罐之间装有切断阀时,应分别在空气压缩机和储气罐上安装安全阀。安全阀全开时的通流量不应小于空气压缩机的排气量。安全阀整定值按如下要求整定:安全起跳压力为 1.02 倍的最大工作压力,全排压力为 1.1 倍的最大工作压力,回座压力为工作压力的 0.95 倍。

## 2 施工及验收

## 《电力建设施工技术规范 第 9 部分:水工结构工程》DL 5190.9-2012

3.1.10 工程所用主要原材料、半成品、构(配)件、设备等产品,应符合

## 下列规定:

1 进入施工现场时应进行现场检验或复试, 合格后方可使用。

2 涉及结构安全的试块、试件及材料应按规定进行见证取样检测。

3 不得使用国家明令禁止和淘汰的建筑材料和建筑设备。

4.3.3 土方开挖的顺序、方法必须与设计工况相一致,并遵循 “开槽支撑, 先撑后挖,分层开挖,严禁超挖”的原则。

6.3.1 采用预制吊装法施工斜支柱时应符合下列规定:

5 斜支柱吊装应根据设计图纸要求控制其空间位置, 吊装支架的强度、刚度及稳定性必须经过验算。

6.3.2 采用现浇法施工斜支柱时应符合下列规定:

1 斜支柱现浇支架设计计算时, 应考虑环梁施工时的荷载。斜支柱模板应与支架有可靠的连接, 其倾斜角度应符合设计要求。

6.4.3 筒壁模板工程施工应符合下列规定:

5 环梁、刚性环施工用脚手架必须计算确定其强度、刚度和稳定性。环梁施工用脚手架必须考虑斜支柱现浇或吊装荷载。

10 环梁底模拆除时, 其混凝土强度应达到设计要求的 75%以上; 采用悬挂式脚手架施工筒壁,拆模时其上节混凝土强度应达到 $6\mathrm{{MPa}}$ 以上；刚性环拆模时, 其混凝土强度应达到 ${15}\mathrm{{MPa}}$ 以上。

6.8.2 简壁施工阶段必须严格执行下列规定:

1 周围设立 ${30}\mathrm{\;m}$ 施工危险(警界)区,并设立明显的安全警示标志。

2 在危险区内的通道应搭设全封闭双层硬隔离保护棚。

4 内外门架上部外侧设置 ${1.2}\mathrm{\;m}$ 高活动式防护栏杆；内外门架必须挂设封闭兜底安全网, 应及时清理安全网内的杂物, 严禁高空落物。

9.6.1 管道安装完成后应按下列规定进行管道功能性试验:

5 污水、雨污水合流管道及湿陷土、膨胀土、流砂地区的雨水管道, 必须经严密性试验合格后方可投入运行。

10.1.3 水处理构筑物施工完毕必须进行满水试验。

12.10.1 在施工全过程中, 应定期对坝体 (基) 的稳定性进行安全监测。

13.1.5 排水管道的坡度必须符合工艺要求,严禁无坡或倒坡。

《水电水利工程施工安全防护设施技术规范》DL/T 5162-2013

3.1.2 进入施工现场的工作人员, 必须按规定佩戴安全帽和使用其他相应的个体防护用品。防护用品应符合 GB/T 11651 的有关规定。

3.1.3 施工现场的各种施工设施、管道线路等,应符合防洪、防火、防爆、 防强风、防雷击、防砸、防坍塌、防地质灾害及职业健康等要求。

3.1.4 施工现场的入口处、施工起重机械、临时用电设施、脚手架、出入通道口、楼梯口、电梯井口、孔洞口、桥梁口、隧洞口、竖井临边、基坑边沿、 爆破物及有害气体和液体存放处等危险部位,应设置预防对人员造成健康损害的安全防护设施和明显的安全警示标志。安全警示标志应符合 GB 2894 的有关规定。

3.2.1 高处作业面的临空边沿, 必须设置安全防护栏杆。在悬崖、陡坡、杆塔、坝块、脚手架以及其他高处危险边沿进行悬空高处作业时,临边必须设置防护栏杆, 并应根据施工具体情况, 挂设水平安全网或设置相应的吊篮、吊笼、平台等设施。作业人员应佩戴安全带、安全绳等个体防护用品。

3.2.4 脚手架作业面高度超过 ${3.00}\mathrm{\;m}$ 时,临边必须挂设水平安全网,还应在脚手架外侧挂立网封闭。脚手架的水平安全网必须随建筑物升高而升高, 安全网距离工作面的最大高度不得超过 ${3.00}\mathrm{\;m}$ 。

3.2.6 脚手架拆除时, 在拆除物坠落范围的外侧必须设有安全围栏与醒目的安全警示标志。

3.2.7 各类操作平台必须根据施工荷载实际情况经设计确定。

3.2.8 各类洞(孔)口、沟槽应设置固定盖板,在洞(孔)口边设置防护栏杆,同时设置安全警告标志和夜间警示红灯。其中:

1 普通盖板承载力不应低于 ${2.50}\mathrm{{kPa}}$ 。

2 机动车辆、施工机械道路上的洞(孔)口盖板承载力不应小于经过车辆、 机械中最大轴压力的 2 倍。

3.2.9 电梯井、闸门井、门槽、电缆竖井等的井口应设置临时防护盖板或围栏, 在门槽、闸门井、电梯井等井道口 (内) 安装作业, 应根据作业面情况, 在其下方井道内设置可靠的水平安全网作隔离防护层。

3.2.11 在同一垂直方向上同时进行多层交叉作业时,必须设有效的隔离防护设施。

3.2.12 作业面处于以下情况时, 应在作业面上侧设置防止滚动物的挡墙或积石槽。若存在边坡滑移重大安全隐患时, 在施工前必须采取专门防护措施:

1 不稳定岩体下部。

2 孤石、悬崖陡坡下部。

3 高边坡下部。

4 基坑。

5 深槽、深沟下部。

3.3.2 高处施工通道的临边必须设置高度不低于 ${1.2}\mathrm{\;m}$ 的安全防护栏杆。 当临空边沿下方有人作业或通行时, 还应封闭底板, 并在安全防护栏杆下部设置高度不低于 ${0.20}\mathrm{\;m}$ 的挡脚板。

3.3.3 排架、井架、施工用电梯、大坝廊道及隧洞等出入口和上部有施工作业的通道, 应设有防护棚, 其长度应超过可能坠落范围, 宽度不应小于通道的宽度。

3.4.3 爆破器材仓库安全防护还应符合 GB 6722 中第 14 章有关规定。

3.4.4 油库、加油站还必须符合以下规定:

1 加油站四周应设有不低于 ${2.00}\mathrm{\;m}$ 高的实体围墙,或金属网等非燃烧体栅栏。

2 设有消防安全通道, 油库内道路应布置成环行道, 车道宽应不小于 3.50m。

3 露天的金属油罐、管道上部应设有阻燃物的防护棚。

4 库内照明、动力设备应采用防爆型,装有阻火器等防火安全装置。

5 装有保护油罐贮油安全的呼吸阀。

6 油罐区安装有避雷针等避雷装置, 其接地电阻不得大于 30Ω。

7 金属油罐及管道应设有防静电接地装置,接地电阻应不大于 30Ω。

8 配备有泡沫、干粉灭火器及沙土等灭火器材。

9 设有醒目的安全防火、禁止吸烟等警告标志。

10 设有与安全保卫消防部门联系的通信设施。

3.5.2 机械设备传动与转动的露出部分, 必须设置安全防护装置。

3.5.3 机电设备的监测仪表和安全装置必须齐全、配套, 灵敏可靠, 并应定期校验合格。

3.6.2 空气压缩机安装运行应符合以下规定:

1 压缩机进气口必须装有吸声消音器。

2 压力表、安全阀、调压装置等齐全灵敏,并按国家有关规定定期检验和标定。

3.6.3 储气罐安装运行应符合以下规定:

1 储气罐必须设置压力表、安全阀等安全装置,并按国家有关规定定期检验和标定。

2 应安装在机房外,且距离机房不小于 ${3.00}\mathrm{m}$ 。

3 安全阀全开时的通气量应大于空气压缩机排气量。

4 储气罐与供气总管之间应装设切断阀门。

5 储气罐应定期检验和进行压力试验。

3.7.3 浮船式泵站, 必须采取囤船锚固措施, 船上设有航标灯或信号灯。 汛期应监视水情,调正缆绳和输水管。

3.8.2 施工变压器的安装使用必须符合以下规定:

1 施工用的 ${10}\mathrm{{kV}}$ 及以下变压器装于地面时,应设有高度不低于 ${0.50}\mathrm{\;m}$ 的平台,平台的周围应装设高度不低于 ${1.70}\mathrm{\;m}$ 的栅栏和带锁的门,栅栏与变压器外廓的距离不得小于 ${1.00}\mathrm{\;m}$ ,杆件结构平台上变压器安装的高度应不低于 ${2.50}\mathrm{\;m}$ ,并挂警示标志。变压器的引线应采用绝缘导线。

2 采用柱式安装时,底部距地面不应小于 ${2.50}\mathrm{\;m}$ 。

3 外壳接地电阻应不大于 ${4\Omega }$ 。

4 变压器运行中应定期进行检查。

3.8.5 施工现场或车间内的变配电装置均应设置遮栏或栅栏屏护, 并符合以下规定:

1 高压设备屏护高度不应低于 ${1.70}\mathrm{m}$ ,下部边缘离地高度不应大于 ${0.10}\mathrm{m}$ 。

2 低压设备室外屏护高度不应低于 ${1.50}\mathrm{m}$ ,室内屏护高度不应低于 ${1.20}\mathrm{m}$ , 屏护下部边缘离地高度不应大于 ${0.20}\mathrm{\;m}$ 。

3 遮栏网孔不应大于 ${40}\mathrm{{mm}} \times  {40}\mathrm{{mm}}$ ,栅栏条间距不应大于 ${0.20}\mathrm{m}$ 。

4.2.1 起重机械安全防护设施应符合 GB 6067.1 有关规定, 并经国家专业检验部门检验合格。

4.2.4 起重机械安装运行应符合以下规定:

1 起重机械应配备荷载、变幅等指示装置和荷载、力矩、高度、行程等限位、限制及联锁装置。

2 操作司机室应防风、防雨、防晒、视线良好,地板铺有绝缘垫层。

3 设有专用起吊作业照明和运行操作警告灯光音响信号。

4 露天工作起重机械的电气设备应装有防雨罩。

5 吊钩、行走部分及设备四周应有警告标志和涂有警示色标。

4.2.10 施工现场载人机械传动设备应符合以下要求:

1 采用慢速可逆式卷扬机,其升降速度不应大于 ${0.15}\mathrm{\;m}/\mathrm{s}$ 。

2 卷扬机制动器为常闭式, 供电时制动器松开。

3 卷扬机缠绕应有排绳装置。

4 电气设备金属外壳均应接地,接地电阻应不大于 ${4\Omega }$ 。

4.2.11 载人机械提升钢丝绳应符合以下规定:

1 钢丝绳的安全系数不得小于 12。

2 钢丝绳上 10 倍直径长度范围内断丝根数不得大于总根数的 5%。

3 钢丝绳绳头应采用巴氏合金充填绳套,套管铰接绳环,套筒箍头紧固绳环固定。

4 钢丝绳卷绕在卷筒上的安全圈数不得小于 3 圈,绳头在卷筒上固定可靠。

4.2.12 采用绳卡固定钢丝绳应符合表 4.2.12 的规定,其绳卡间距不得小于钢丝绳直径的 6 倍,绳头距安全绳卡的距离不得小于 ${140}\mathrm{\;{mm}}$ ,绳卡安放在钢丝绳受力一侧,不得正反交错设置绳卡。

表 4.2.12 绳夹连接的安全要求

<table><tr><td>钢丝绳直径 mm</td><td>6~16</td><td>17~27</td><td>28~37</td><td>38~45</td></tr><tr><td>卡子个数</td><td>3</td><td>4</td><td>5</td><td>6</td></tr></table>

注: 绳卡压板应在钢丝绳长头一边, 绳卡间距不应小于钢丝绳直径的 6 倍。

#### 4.2.13 载人机械使用滑轮应符合以下规定:

1 滑轮的名义直径与钢丝绳名义直径之比不得小于 30。

2 滑轮绳槽圆弧半径应比钢丝绳名义半径大 5%~7.5%,槽深不得小于钢丝绳直径的 1.5 倍。

3 钢丝绳进出滑轮的允许偏角不得大于 ${2.5}^{ \circ  }$ 。

4 吊顶滑轮和导向滑轮固定可靠。

4.2.14 载人吊笼应符合以下规定:

1 根据施工需要,吊笼的承载能力按每人 ${100}\mathrm{\;{kg}}$ 进行吊笼结构强度设计。

2 吊笼顶部设计强度在任一 ${0.10}{\mathrm{\;m}}^{2}$ 的面积上应能承受 ${1500}\mathrm{\;N}$ 载荷的作用。

3 吊笼内空净高不得小于 ${2.00}\mathrm{\;m}$ ,吊笼每人占据的底面积不得小于 ${0.20}{\mathrm{\;m}}^{2}$ ,设置水平拉门,门框高度应不低于 ${2.00}\mathrm{\;m}$ ,宽度应不少于 ${0.60}\mathrm{\;m}$ ,并设有可靠的锁紧装置。

4 吊笼内应有足够的照明, 吊笼外安装滚轮或滑动导向靴。

4.2.15 钢构井架应具备足够的强度、刚度和稳定性。

4.2.16 升降吊笼应在导轨上运行,导轨应能承受额定重量偏载制动以及安全装置动作时产生的冲击力并附着牢固。

4.2.17 载人提升机械应设置以下安全装置,并保持灵敏可靠:

1 上限位装置 (上限位开关)。

2 上极限限位装置 (越程开关)。

3 下限位装置 (下限位开关)。

4 断绳保护装置。

5 限速保护装置。

6 超载保护装置。

4.2.18 载人提升机械运行出入口处, 应明示安全操作规程和限载规定, 并设置信号和通信设施。

4.3.1 塔式、门式、桥式和缆索起重机等大型起重机械,在拆除前应根据施工情况和起重机特点,制定拆除施工技术方案和安全措施。

4.3.2 大型起重机械的拆除应符合以下规定:

1 拆除现场周围应符合 3.1.4 的规定。

2 拆除空间与输电线路的最小距离应符合表 3.5.10 的规定。

3 拆除工作范围内的设备及通道上方应设置防护栅。

4 设有防止在拆除过程中行走机构滑移的锁定装置。

5 不稳定构件应设有缆风钢丝绳, 缆风绳安全系数不应小于 3.50 , 与地面夹角应在 ${30}^{ \circ  } \sim  {40}^{ \circ  }$ 之间。

6 在高处空中拆除结构件时, 应符合 3.2.1 的规定。

5.1.2 破碎机械进料口除机动车辆进料平台以外的边缘, 必须设置钢防护栏杆,栏杆外侧应设有宽度不小于 ${0.80}\mathrm{\;m}$ 的通道。

5.2.5 拌和、制冷、储罐拆除时应符合以下要求:

1 应划定安全警戒区,封闭通道口并设专人监护。

2 上层拆除时, 下方应设安全网。

3 现场应配备安全绳、灭火器、防毒面具等防护用品。

4 拆除液氨系统时,应采取防止发生火灾爆炸的措施。

6.1.5 爆破施工应按 GB 6722 规定执行,同时还应符合以下规定:

1 工程施工爆破作业周围 300m 区域为危险区域,危险区域内不得有非施工生产设施。对危险区域内的生产设施设备应采取有效的防护措施。

2 爆破危险区域边界的所有通道应设有明显的提示标志或标牌, 标明规定的爆破时间和危险区域的范围。

3 区域内应设置有效的音响和视觉警示装置。

8.3.3 混凝土电动振捣器, 必须绝缘良好, 并装有漏电保护器。

10.3.1 水轮发电机组整个运行区域与施工区域之间必须设安全隔离围栏, 在运行区围栏入口处应设专人看守,并挂 “非运行人员免进” 的标志牌,在高压带电设备上均应挂警示标志。

《水电水利工程施工安全监测技术规范》DL/T 5308—2013

### 5.2 围岩稳定监测

5 隧洞周边的实测位移相对值或用回归分析推算的最终位移值均应小于表 5.2.2-4 所列数据值。当位移速度无明显下降, 而此时实测位移相对值已接近表 5.2.2-4 中规定的数值, 同时支护混凝土表面已出现明显裂缝; 或者实测位移速度出现急剧增加时, 必须立即采取补强措施, 并改变施工程序或设计参数, 必要时应立即停止开挖, 进行施工处理。

表 5.2.2-4 隧洞周边允许位移相对值 (%)

<table><tr><td>埋深(m) 围岩级别</td><td><50</td><td>50~300</td><td>>300</td></tr><tr><td>III</td><td>0.10~0.30</td><td>0.20~0.50</td><td>0.40 %1.20</td></tr></table>

续表

<table><tr><td>埋深(m) 围岩级别</td><td><50</td><td>50~300</td><td>跌衣 >300</td></tr><tr><td>$\mathbf{N}$</td><td>0.15 % 0.50</td><td>0.40 %1.20</td><td>0.80~2.00</td></tr><tr><td>V</td><td>0.20~0.80</td><td>0.60~1.60</td><td>1.00~3.00</td></tr></table>

注:1 周边位移相对值系指两测点间实测位移累计值与两测点间距离之比。两测点间位移值也称收敛值。

2 脆性围岩取表中较小值, 塑性围岩取表中较大值。

3 本表适用于高跨比 0.8~1.2 的下列地下工程:

直级围岩跨度不大于 ${20}\mathrm{m}$ ；

IV级围岩跨度不大于 ${15}\mathrm{\;m}$ ；

V级围岩跨度不大于 ${10}\mathrm{\;m}$ 。

4 I、II 级围岩中进行量测的地下工程以及II、IV、V级围岩中在表注 3 范围之外的地下工程应根据实测数据的综合分析或工程类比方法确定允许值。

6.0.7 固结灌浆、接缝灌浆、回填灌浆区应安装抬动监测装置, 在灌浆过程中连续进行监测记录, 严禁抬动值超过设计规定。

## 《水电水利工程施工重大危险源辨识及评价导则》DL/T 5274-2012

4.4.3 生活、办公区存在可能导致人员重大伤害或死亡的危险因素均应列为重大危险源的重点辨识对象:

1 可能导致重大灾害的危险因素。

2 可能产生滑塌并危及生活、办公区安全的弃渣场。

3 可能危及生活、办公区安全的自然或地质灾害。

4 群体性食物中毒, 大型聚会群体事件, 传染病群体事件。

5 具有放射性危害的设施。

6 雷电。

5.1.3 应对辨识及评价出的重大危险源依据事故可能造成的人员伤亡数量及财产损失情况进行分级, 可按以下标准分为 4 级:

1 一级重大危险源: 可能造成 30 人以上 (含 30 人) 死亡, 或者 100 人以上重伤, 或者 1 亿元以上直接经济损失的危险源。

2 二级重大危险源:可能造成 10 人~29 人死亡,或者 50 人~99 人重伤, 或者 5000 万元以上 1 亿元以下直接经济损失的危险源。

3 三级重大危险源:可能造成 3 人~9 人死亡,或者 10 人~49 人重伤, 或者 1000 万元以上 5000 万元以下直接经济损失的危险源。

4 四级重大危险源: 可能造成 3 人以下死亡, 或者 10 人以下重伤, 或者 1000 万元以下直接经济损失的危险源。 装置。柴油机械燃料中宜掺添加剂, 以减少有害气体的排放量。

《水工建筑物地下开挖工程施工技术规范》DL/T 5099-2011

6.1.5 洞室开挖爆破后, 应及时处理危石, 根据围岩类别适时支护, 确保围岩稳定。

6.2.1 洞口开挖前, 应对洞口岩体稳定性进行分析, 确定开挖方法、支护措施和洞口边坡加固方案。

6.2.2 洞口削坡应自上而下分层进行。洞脸开挖前应对开挖范围外影响安全的危石进行处理, 设置排水设施, 必要时可在洞脸上方设置柔性防护网或加设挡石栏栅。随坡面的下挖, 做好坡面和洞脸加固。

7.3.2 爆破器材的运输、储存、加工、现场装药、起爆及瞎炮处理,应遵守 GB 6722 的有关规定。

爆破器材应符合施工使用条件和国家规定的技术标准。每批爆破器材使用前, 应进行有关的性能检验。

7.3.3 进行爆破时, 人员应撤至飞石、有害气体和冲击波的影响范围之外, 且无落石威胁的安全地点。单向开挖洞室,安全地点至爆破工作面的距离,应不小于 200m。

7.3.4 洞室群多个工作面同时进行爆破作业时, 应建立协调机制, 统一指挥, 落实责任, 确保作业人员的安全和相邻炮区的安全准爆。

7.3.5 相向开挖的两个工作面相距 ${30}\mathrm{\;m}$ ,或小断面洞室为 5 倍洞径距离放炮时,双方人员均应撤离工作面,相距 ${15}\mathrm{\;m}$ 时应停止一方工作,单向贯通。

竖井或斜井单向自下而上开挖, 与贯通面距离为 1.5 倍洞径时, 应自上而下钻爆贯通,可采用一次钻孔、分段起爆法。

7.3.6 爆破前应将施工机具撤离至距爆破工作面不小于 ${100}\mathrm{\;m}$ 的安全地点。对难以撤离的施工机具、设备,应加以妥善保护。

7.3.8 采用电力引爆方法,装药时距工作面 ${30}\mathrm{\;m}$ 以内应断开电流,可在 ${30}\mathrm{\;m}$ 外用投光灯照明。

8.4.10 各项提升设施, 应经安全部门鉴定验收后方可使用。

8.4.11 斜井、竖井自上而下扩大开挖, 应制定防止导井堵塞和人员坠落的措施。井内人员上下、器材吊运的运输工具应进行专项设计。

12.3.2 施工中遇到含瓦斯地段时, 应按防瓦斯安全措施施工, 并应遵守下列规定:

1 定期测定空气中瓦斯含量,当工作面瓦斯浓度超过 1.0%,或二氧化碳浓度超过 1.5%时,必须停止作业,撤出工作人员,采取措施进行处理。

2 施工人员应通过防瓦斯学习。

3 机电设备及照明灯具等,均应采用防爆型式。

4 应配备专职瓦斯检测人员。

5 对监测仪器要定时检查率定。

12.3.3 洞内施工不应使用汽油机械, 使用柴油机械时, 宜加设废气净化

13.4.1 应设置急救站,并备有担架、氧气、带氧防毒面具、交通车辆和其他急救用品。

《水电水利工程施工地质规程》NB/T 35007-2013

3.0.6 施工地质工作应包括下列主要内容:

1 进行地质巡视与观测, 发现地质问题, 及时提出处理意见:

3 进行地质预报, 及时提出对不良工程地质问题的处理意见和建议:

5 进行地基、围岩、渗控工程、边坡工程、水库蓄水及其他隐蔽工程的地质评价,并参与验收:

4.4.1 当可能出现下列情况时, 应进行地质预报:

1 出现与设计所依据的地质资料和结论有较大出入的工程地质条件和问题;

2 建筑物区岩土体出现异常变化, 导致失稳破坏, 需要采取加固与处理措施:

3 基坑出现管涌、流土或大量涌水现象；

4 其他影响施工安全的地质问题。

5.4.2 遇下列现象时, 应对其产生原因、性质和可能的危害作出分析判断, 并及时进行预报:

1 围岩不断掉块、洞室内灰尘突然增多、支撑变形或发出异常响声、喷层表面开裂;

2 围岩顺裂缝错位、裂缝加宽、位移速率加快；

3 出现片帮、岩爆或严重鼓胀变形;

4 出现涌水、涌沙、涌水量增大、涌水突然变浑浊现象,地下水化学成分产生明显变化;

5 干燥岩质洞段突然出现地下水流,渗水点位置突然变化,破碎带水流活动加剧, 土质洞段含水量明显增大;

6 地温突然发生变化,洞内突然出现冷空气对流；

7 造孔时,钻进速度突然加快、钻孔回水消失、发生卡钻、塌孔。

6.4.1 当施工可能出现下列情况时, 应进行地质预报, 提出工程处理建议:

1 与设计所依据的地质资料出现重大变化:

2 产生异常的失水, 涌水、涌泥 (沙) 等;

3 存在影响工程施工安全、危害施工人员健康或有安全隐患的不利地质因素。

6.4.2 出现下列情况时应及时提出修改完善渗控工程设计的地质建议:

1 防渗工程施工中新发现强透水岩体(如强烈溶蚀洞穴密集发育区、规模较大的断层破碎带和岩体卸荷松动区):

2 防渗工程施工过程中,邻近区边坡 (岩体) 发现异常抬动、变形,以及异常的渗水、串冒浆等现象；

3 防渗铺盖清基后发现岩土体等地质条件与预计情况有较大出入: 符合雷管准爆要求。

4 防渗措施不能满足渗控要求或渗漏(量)、渗压计地下水压力等偏大, 超过设计允许值。

7.4.1 当遇下列现象时, 应对其产生原因、性质和可能的危害作出分析判断并及时进行预报:

1 边坡上不断出现小塌方、掉块、小错动、弯折、倾倒、反翘等现象且有加剧趋势:

2 边坡上出现新的张裂缝或剪切裂缝,原有裂隙扩展和错动,坡面隆起、 胀裂;

3 坡面开裂、预裂爆破孔错位；

4 坡面水沿裂隙很快漏失, 沿软弱结构面的湿度增加:

5 地下水出露点的流量突变, 出现新的出露点, 水质由清变浑;

6 边坡监测数据出现异常:

7 土质边坡出现管涌、流土等现象；

8 边坡支护严重滞后或其他不满足设计要求,影响边坡稳定。

## 《水电水利工程爆破施工技术规范》DL/T 5135–2013

3.1.13 爆破后检查等待时间应按下列规定执行:

1 明挖爆破,爆后应超过 $5\mathrm{\;{min}}$ ,方准许检查人员进入爆破作业地点; 如不能确认有无盲炮,应经 ${15}\mathrm{\;{min}}$ 后才能进入爆区检查;

2 地下洞室爆破后,应等待时间超过 15min 后,经检查确认洞室内空气合格,方准许人员进入爆破作业地点:

3 拆除爆破, 应等待倒塌建 (构) 筑物和保留建筑物稳定之后, 方准许人员进入现场检查。

3.1.15 保护层及临近保护层的爆破孔不得使用散装流态炸药。

3.2.3 装药完成后,应将剩余爆破器材及时撤出现场,退回爆破器材库。

3.4.1 起爆电源能量应能保证全部电雷管准爆。

3.4.2 电子雷管应使用配套的专用起爆器起爆。

3.4.3 导爆管雷管应使用专用起爆器、雷管或导爆索起爆。

3.4.4 导爆索应使用雷管正向起爆。

3.4.5 不得使用药包起爆导爆索和导爆管。

3.4.6 起爆应采用远距离操作, 起爆地点应不受空气冲击波、有害气体和飞散物危害。

3.4.7 在有沼气、瓦斯和粉尘爆炸危险的环境中爆破, 应使用煤矿许用起爆器材起爆。

3.4.8 在杂散电流大于 ${30}\mathrm{{mA}}$ 的工作面或高压线射频电源危险范围内,不得采用普通电雷管起爆。

3.5.5 电力起爆网路应按下列规定执行:

起爆电源能量应能保证全部电雷管准爆；网路内流经每个雷管的电流应

2 同一起爆网路内应使用同厂、同批、同型号的电雷管。

3 应在无关人员已全部撤离作业面后开始网路连接。

4 网路主线、支线, 联网之前应处于短路状态, 遇雷电时应处于断开状态, 网路与电源之间应设置中间开关。

3.5.6 电子雷管起爆网路除应遵守普通电雷管电力起爆网路规定外, 还应遵守以下规定:

1 同一网路应使用同一厂家的电子雷管,以及配套的起爆器、网路连接线、 设计软件等。

2 电子雷管接线卡的焊脚不得脱焊、短路等。

3 现场应按照爆破网路图上已标注每个孔的编号进行标识。

4 电子雷管注册前,应在爆破网路图上已标注每个孔的编号和延期时间上加标雷管注册编号。

5 采用孔外或孔内方式对雷管进行注册,注册后应在雷管标签上书写注册编号, 起爆器内的注册编号和雷管标签上书写的编号相同; 注册时设定的雷管延期时间与爆破网路图上的对应孔的延期时间相同。

6 将子网路连接形成主网路后,应通过专用设备检测主网路。

7 电子雷管起爆器的使用环境应与其要求的环境条件一致, 起爆器的起爆数量应不大于其起爆额定数量；使用前应检查起爆器的电压,起爆时,必须保证不低于规定的最低起爆电压。

3.5.7 混合起爆网路应按下列规定执行:

1 应对每部分单一器材部分网路进行连接和检测, 应检查不同器材在网路中连接点的可靠性。

2 网路设计和现场爆破施工应保证各个单一器材部分网路之间不互相干扰和损坏。

3 混合网路中导爆索、雷管、导爆管和电线之间应留有足够的安全距离； 导爆管和导爆索混合网路, 宜使用导爆索连成环形起爆网路, 除导爆索传爆导爆管外,导爆管不得靠近或跨越导爆索。

4.1.3 严禁采用裸露药包。

5.2.5 相向掘进的两个工作面, 两端施工应加强联系, 统一指挥: 相距 5 倍洞径或 ${30}\mathrm{\;m}$ 爆破时,双方人员均须撤离工作面: 相距 ${15}\mathrm{\;m}$ 时,必须采用单向工作面钻孔爆破贯通。

5.2.6 间距小于 ${20}\mathrm{\;m}$ 的两个以上平行平洞、洞室中的一个工作面需进行爆破时,必须通知相邻平洞、洞室工作面的作业人员撤到安全地点。

5.3.2 竖井、斜井采用正井法全断面钻爆时, 应按下列规定执行:

1 必须锁好井口, 确保井口段围岩稳定, 井口顶部搭设封闭防护围栏, 防止并台上石块和杂物坠入井内:

3 竖井周边孔应采用预裂或光面爆破。

5.3.4 导井采用由上而下一次造孔, 由下而上分段爆破时, 必须严格控制钻孔质量, 终孔位置的偏差不得超过孔深的 0.5%; 下部应有足够的爆破堆渣空间和出渣通道。

5.5.1 断层及破碎带、缓倾角节理密集带、岩溶发育、地下水丰富及膨胀岩体地段、高应力区和放射性等不良地质洞段爆破, 应根据地质预报, 针对其性质和特殊的地质问题, 制定专项保证安全施工的工程措施。

6.3.5 岩塞采用钻孔爆破时, 必须设有超前孔探测渗漏水。

## 《水工混凝土施工规范》DL/T 5144-2014

3.2.3 水泥的保管与使用应遵守下列规定:

1 先出厂的水泥应优先使用。袋装水泥储存时间超过 3 个月、散装水泥储存时间超过 6 个月或快硬水泥超过 1 个月时,使用前应重新检验。

4 袋装水泥仓库应有排水、通风措施,保持干燥；袋装水泥堆放时,应设防潮层,距地面、边墙至少 ${30}\mathrm{\;{cm}}$ ,堆放高度不得超过 15 袋,并留出运输通道。

3.3.2 骨料料源的品质、数量发生变化时,应按设计要求补充勘察和检验。使用碱活性骨料、含有黄锈和钙质结核的粗骨料等,应进行专项试验论证。

3.3.3 应根据粗细骨料需用总量、分期需用量制定骨料开采规划和使用平衡计划,尽量减少弃料。覆盖层剥离应有专门弃渣场地,并采取必要的环保与水保措施, 防止水土流失。

4.0.1 混凝土配合比应根据混凝土设计强度、耐久性和施工性能等要求优选试验确定。混凝土施工配合比应通过现场生产性试验确定。

5.3.1 混凝土拌和物出现下列情况之一者, 为不合格料:

1 混凝土配料单错用或输入配料指令错误的；

2 混凝土配料时,任意一种材料计量失控或漏配的；

3 使用原材料类别与施工配料单不相符的:

4 拌和不均匀、夹混生料或冰块的;

5 擅自加水、调改配料量的。

5.3.2 经鉴定为不合格料的, 不得入仓。已入仓的不合格料应予以挖除处理。

6.0.4 混凝土运输不得在运输途中和卸料时加水。混凝土因停歇过久已初凝或已失去塑性时,应作不合格料处理。

7.2.3 混凝土入仓后应及时平仓振捣,不得堆积。仓内粗骨料堆叠时,应均匀地分布至砂浆较多处或待振捣的混凝土面上,但不得用水泥砂浆覆盖,以免造成内部蜂窝。

7.2.4 在倾斜面上浇筑混凝土时, 应从低处开始浇筑, 浇筑面应保持水平, 并应与倾斜面垂直相交, 不应出现尖角。

7.2.5 混凝土振捣, 应符合下列要求:

1 混凝土浇筑应先平仓后振捣, 严禁以平仓代替振捣或以振捣代替平仓:

6 振捣设备不得直接碰撞模板、钢筋及预埋件。

7.2.11 混凝土浇筑仓面出现下列情况之一的, 应停止浇筑:

1 混凝土初凝并超过允许面积:

2 混凝土平均浇筑温度超过允许偏差值,并在 $1\mathrm{\;h}$ 内无法调整至允许温度范围内。

7.2.12 浇筑仓面混凝土料出现下列情况之一的, 应予以挖除:

1 不合格料:

2 高等级混凝土部位浇筑的低等级混凝土料:

3 不能保证混凝土振捣密实的混凝土料；

4 已初凝未进行平仓振捣的混凝土料:

5 长时间不凝固、超过规定时间的混凝土料。

7.3.2 有抗冲耐磨和抹面要求的混凝土,不应在雨天露天施工。

7.3.4 无防雨棚的仓面,中雨及以上的天气不得新开混凝土浇筑仓面。混凝土浇筑过程中突遇中雨及以上的天气时, 应采取下列措施:

1 遇中雨时, 应及时采取遮盖、排水措施, 可继续浇筑;

2 遇大 (暴) 雨时, 应立即停止进料, 已入仓混凝土应振捣密实后遮盖;

3 雨后应先排除仓内积水,如混凝土能重塑,被雨水冲刷的部位应加铺砂浆后继续浇筑, 否则应按施工缝处理。

8.4.1 施工期遇气温骤降时, 应采取混凝土表面保温措施, 防止寒潮袭击。

8.4.4 气温变幅较大时, 长期暴露的大坝基础混凝土面及其他重要部位混凝土, 应加强表面保护。

9.2.2 当日平均气温连续 $5\mathrm{\;d}$ 在 $- {5}^{ \circ  }\mathrm{C}$ 以下时,宜将骨料加热。骨料加热宜采用蒸气排管法, 粗骨料可采用蒸汽直接加热, 但不得影响混凝土的水胶比。骨料不需加热时,粗骨料表面不应结冰,不掺混冰雪；细骨料不得含有冻块。

9.2.3 低温季节混凝土宜采用热水拌和。拌和用水温度超过 ${60}^{ \circ  }\mathrm{C}$ 时,应改变拌和加料顺序,将骨料与水先拌和,再加入水泥,以免水泥假凝。

9.2.4 外加剂溶液不得直接用蒸汽加热。水泥不得直接加热。

10.2.1 止水片 (带) 的施工应符合 DL/T 5215 的要求, 并应符合下列规定:

1 止水片 (带) 应平整, 表面的浮皮、锈污、油渍应清除干净; 铜止水片和不锈钢止水片砂眼、钉孔、裂纹应焊补；聚氯乙烯(PVC)或橡胶止水带有变形、裂纹和撕裂不得使用。

2 铜止水、不锈钢止水片的十字接头和 T 型接头应在工厂加工制作,其接头的抽查数量不少于接头总数的 20%。

3 在现场连接的接头, 应逐个进行外观或渗透检查, 必要时应进行强度检范围内,平仓方向应与坝轴线方向平行。

查,抗拉强度不应低于母材强度的 75%。

4 止水片 (带) 安装应由模板夹紧定位, 支撑牢固。铜止水片和不锈钢止水片定位后应在鼻子空腔内满填塑性材料。

5 表面止水带应采用专门的或经试验论证的紧固件固定,紧固件应密闭、 可靠。

6 水平止水片(带)上、下 30cm 范围内,不宜设置水平施工缝:无法避免时,应采取措施将止水片 (带) 埋入或留出。

10.2.2 止水基座的施工, 应符合下列规定:

1 接缝止水基座挖槽, 应符合设计要求, 并按建基面要求清除松动岩块和浮渣,冲洗干净;基座混凝土应振捣密实,混凝土抗压强度达 ${2.5}\mathrm{{MPa}}$ 后方可开始下道工序准备工作, 混凝土抗压强度达 10MPa 后方可浇筑上部混凝土。

2 坝基止水槽、止水堤(梗)基础应按建基面要求验收合格。基座混凝土外露面应涂刷隔离剂, 并不得污染其他部位。

11.3.1 应严格按混凝土施工配合比和配料单进行配料和拌和,不得擅自更改。

11.3.9 发生水灰比、坍落度、含气量、温度不合格情况时,应立即调整, 并连续加密抽样检验: 如果 3 次不合格, 应作不合格料处理。

## 《水工碾压混凝土施工规范》DL/T 5112-2009

6.0.1 碾压混凝土配合比设计可遵循 DL/T 5330 规定,配合比应满足工程设计的各项技术指标及施工工艺要求。

6.0.2 碾压混凝土配制强度应遵循 DL/T 5144 规定。

6.0.3 配合比设计参数选定:

1 水胶比: 应根据设计提出的混凝土强度、抗渗性、抗冻性、拉伸变形等要求确定, 其值宜不大于 0.65。

2 砂率: 应通过试验选取最佳砂率值。使用天然粗骨料时, 三级配碾压混凝土的砂率为 ${28}\%  \sim  {32}\%$ ,二级配为 ${32}\%  \sim  {37}\%$ : 使用人工粗骨料时,砂率应增加 3%~6%。

3 单位用水量:可根据碾压混凝土 ${VC}$ 值、骨料种类、最大粒径、砂率、 石粉含量、掺合料和外加剂等选定。

4 掺合料:掺合料种类、掺量应通过试验确定,掺量超过 65%时,应做专门的试验论证。

5 外加剂: 外加剂品种和掺量应通过试验确定。

7.5.2 采用斜层平推法铺筑时,层面不得倾向下游,坡度不应陡于 $1 : {10}$ , 坡脚部位应避免形成薄层尖角。施工缝面在铺浆 (砂浆、灰浆或小骨料混凝土) 前应严格清除二次污染物,铺浆后应立即覆盖碾压混凝土。

7.5.3 碾压混凝土铺筑层应以固定方向逐条带铺筑。坝体迎水面 3m~5m

7.5.5 不合格的混凝土拌和物不得进仓,已进仓的,应做处理。

7.6.6 每个碾压条带作业结束后,应及时按网格布点检测混凝土的表观密度, 低于规定指标时应立即重复检测, 必要时可增加测点, 并查找原因, 采取处理措施。

7.8.3 施工缝应进行缝面处理,缝面处理可用刷毛、冲毛等方法清除混凝土表面的浮浆及松动骨料, 达到微露粗砂即可。冲毛、刷毛时间可根据施工季节、混凝土强度、设备性能等因素,经现场试验确定,不得过早冲毛。缝面处理完成并清洗干净,经验收合格后,及时铺垫层拌和物,然后铺筑上一层混凝土, 并在垫层拌和物初凝前碾压完毕。

7.12.1 日平均气温连续 $5\mathrm{\;d}$ 稳定在 ${5}^{ \circ  }\mathrm{C}$ 以下或最低气温连续 $5\mathrm{\;d}$ 稳定在 $- {3}^{ \circ  }\mathrm{C}$ 以下时, 应按低温季节施工。

7.13.3 恢复施工前, 应严格处理已损失灰浆的碾压混凝土, 并按 7.8 中的有关规定进行层、缝面处理。

8.1.2 应严格控制细骨料的含水率和级配。细度模数允许偏差为 $\pm  {0.2}$ ,超过时应调整碾压混凝土的配合比。细骨料应有一定的脱水时间, 含水率应不大于 6%,允许偏差值为 0.5%,超过时应调整混凝土拌和用水量。

8.1.3 应控制各级粗骨料超、逊径含量。以原孔筛检验时,其控制标准为: 超径小于 5%、逊径小于 10%；以超、逊径筛检验时,其控制标准为:超径为 0、 逊径小于 2%。石子含水率的允许偏差为 $\pm  {0.2}\%$ 。

8.1.4 外加剂应按品种、进场日期分别存放,存放场所应通风干燥。检验合格的外加剂贮存期超过 6 个月, 使用前应重新检验。使用时, 外加剂应配制成溶液并搅拌均匀,贮存在室内容器中,避免污染。

8.2.5 严格控制掺引气剂的碾压混凝土含气量,允许偏差为±1%。

8.4.4 碾压混凝土质量评定,应以设计龄期的抗压强度为准,混凝土强度平均值和最小值应同时满足下列要求:

$$
{m}_{f \in  u} \geq  {f}_{\alpha , k} + {Kt}{\sigma }_{0} \tag{8.4.4-1}
$$

$$
{f}_{\mathrm{{cu}},\min } \geq  {0.75}{f}_{\mathrm{{cu}}, k}\;\left( { \leq  {\mathrm{C}}_{90}{20}}\right)  \tag{8.4.4-2}
$$

$$
{f}_{{cu},\min } \geq  {0.80}{f}_{{cu}, k}\;\left( { > {\mathrm{C}}_{90}{20}}\right)  \tag{8.4.4-3}
$$

式中:

${m}_{fcu}$ ——混凝土强度平均值, MPa；

${f}_{\mathrm{{cu}}, k}$ ——混凝土设计强度标准值, $\mathrm{{MPa}}$ :

$K$ ——合格判定系数,根据验收批统计组数 $n$ 值,按表 8.4.4 选取；

$t$ ——概率度系数,见附录表 B.1:

${\sigma }_{0}$ ——验收批混凝土强度标准差, MPa；

${f}_{{cu},\text{ min }} - n$ 组中的最小值, MPa。 时间等均应按下列规定执行:

《水工碾压式沥青混凝土施工规范》DL/T 5363-2016

8.2.2 有度汛要求的沥青混凝土面板施工时, 应符合下列规定:

1 应提前做好分期铺筑计划. 汛前完成坝体度汛标准相应洪水位以下的沥青混凝土面板施工并验收完毕。

2 低于拦洪水位的面板应至少铺筑一层防渗沥青混凝土,整平胶结层度汛时应按设计要求,适当提高其抗渗性。

3 拦洪水位以下未完建的防渗面板顶部应临时封闭。

8.2.3 未完建的面板如遇临时蓄水时, 应采取相应保护措施。放水时, 水位下降速度应小于 $2\mathrm{\;m}/\mathrm{d}$ 。

8.2.4 有度汛要求的沥青混凝土心墙坝施工时, 度汛前心墙高程应高于拦洪水位。

## 《水电水利工程预应力锚索施工规范》DL/T 5083-2010

5.1.7 无黏结钢绞线的防腐油脂应物理性合格, 化学稳定性好, 不得含有有害成分,其涂敷量不应小于 ${50}\mathrm{g}/\mathrm{m}$ 。PE 护层厚度不应小于 ${1.0}\mathrm{\;{mm}}$ ,应具有一定的韧性和硬度,并具有抗腐蚀、抗老化性能。

5.1.10 无黏结预应力钢绞线、缓黏结钢绞线的 PE 护层在起吊、运输、储存过程中应加以保护, 不得冲撞、不应受损, 并有防雨、防晒、防污染及防腐蚀措施。

5.2.2 套管内径应大于锚索体直径 $4\mathrm{\;{mm}}$ 以上,有隔离架的锚索其套管内径应大于隔离架直径 $4\mathrm{\;{mm}}$ ；套管采用钢管时管壁厚度不应小于 $3\mathrm{\;{mm}}$ ；金属螺旋管壁厚不应小于 ${0.3}\mathrm{\;{mm}}$ ,其径向变形量不应大于内径的 ${15}\%$ 。高密度聚乙烯 (HDPE) 波纹管壁厚应不小于 $3\mathrm{\;{mm}}$ ,不应使用再生料。

5.2.3 套管宜采用缩节管连接, 应确保接头严密。金属管、高密度聚乙烯波纹管如采用焊(熔)接时,必须严格控制焊缝质量。

5.2.4 岩锚高密度聚乙烯波纹管防护套管, 应具有化学稳定性和耐久性, 应能承受施工外力冲击和摩擦损伤。

5.3.3 锚具除应满足静载锚固性能外, 供货商应提供锚具通过 200 万次疲劳性能试验、 50 次周期荷载试验的近期资料。

6 混凝土浇筑前应对已安装的孔道管的密封性、畅通性及孔位进行全面检查, 并将两端孔口临时封堵保护。浇筑混凝土过程中应有专人看护, 严禁冲击、触伤或移动孔道管。

6.3.1 锚索制作应在专用车间或专用工作台上进行, 应具有良好的防雨、 防污染设施。高陡边坡锚固可在现场编索,应做好防雨、防污染及防止其外表磨损的措施。

6.4.5 无黏结钢绞线若PE护层破损,应修复合格后方能安装。

6.5.3 锚索张拉程序、加载分级、张拉力、超张拉力、锁定力、持荷稳定

6 需补偿张拉的锚索,应在初期预应力损失的大部分完成后或按设计规定进行补偿张拉。

6.5.4 应采用以张拉力控制为主,伸长值校核的双控操作方法。当岩土体锚索张拉实测伸长值与理论计算伸长值偏差超出 +10%或小于-5%时,混凝土结构锚索张拉实测伸长值超出理论计算伸长值 $\pm  6\%$ 时,应停机检查,待查明原因并采取相应措施后,方可恢复张拉。锚索张拉伸长值计算见附录 $\mathrm{E}$ 。

6.5.12 锚索张拉完毕后 ${48}\mathrm{\;h}$ 内,如发现锚索锁定力低于设计张拉力的 ${10}\%$ 时, 应进行补偿张拉。

6.5.13 锚索张拉锁定后夹片错牙不应大于 $2\mathrm{\;{mm}}$ ,否则应退锚重新张拉。

7.1.1 重要岩土体锚固或预应力混凝土结构工程, 应进行材料试验、锚索受力性能试验及验收试验。

7.1.8 在复杂的地质条件下, 如采用新型锚索结构, 应做破坏性试验。其试验锚索数量由设计确定, 但不应少于 3 束。锚索破坏性试验的张拉, 当加载超过 ${100}\% {\sigma }_{\text{con }}$ 时,应继续加载至锚固段产生连续位移或有预应力钢绞线被拉断, 即认为预应力锚索已达到破坏状态。

7.2.2 施工期原位监测工作应与预应力锚索张拉同步进行, 及时整理资料, 迅速反馈信息, 进行动态设计, 调整施工工艺。

8.2.6 施工前应对作业区围岩的松动块石、边坡孤石进行检查处理, 根据需要设置挡石排或柔性拦石网等安全设施。

8.2.7 施工过程中应对作业区的岩土边坡、洞室拱顶及壁面的围岩稳定性进行定期检查评估, 发现隐患及时处理。

8.2.8 岩土边坡在边开挖边支护时, 每次爆破以后或雨后应对脚手架平台、紧固件、拉紧装置、安全设施及施工区周围危险部位进行检查。

8.2.9 每次暴雨后应对边坡、洞室顶拱及壁面的稳定性进行检查评估, 发现异常时及时停工,必要时立即撤离现场,并及时向监理工程师报告,等待处理。

8.2.10 预应力工程施工承重排架 (含脚手架). 应根据现场情况和实际载荷进行设计、搭设,经验收合格后方能投入使用。

8.2.13 非作业人员不得进入锚索张拉作业区, 张拉、放张时千斤顶出力方向 ${45}^{ \circ  }$ 范围内严禁站人。 《水电水利工程模板施工规范》DL/T 5110-2013

1.0.3 对承重及特殊模板应制定专项技术方案, 进行专项设计。

3.0.2 模板材料的质量应符合下列要求:

1 当采用钢材时, 宜采用Q235 钢材, 其质量应符合《碳素结构钢》GB/T 700 的有关规定。连接件可采用 Q345 低合金高强度结构钢,其质量应符合《低合金高强度结构钢》GB/T 1591 的有关规定。采用冷弯薄壁型钢时,其质量应符合《冷弯薄壁型钢结构技术规范》GB 50018 的有关规定。

2 木材种类可根据各地区实际情况选用, 材质不宜低于三等材。腐朽、严重扭曲、有蛀孔等缺陷的木材,脆性木材和容易变形的木材,均不得使用。木材应提前备料,干燥后使用,含水率宜为 18%~23%。水下施工用的木材,含水率宜为 23%～45%。

3 当采用胶合板时,其质量应符合《混凝土模板用胶合板》GB/T 17656 的有关规定。

4 当采用高分子材料时,应满足强度、刚度要求。

4.0.2 模板设计应提出对材料、制作、安装、使用及拆除工艺的具体要求。 设计图纸应标明设计荷载和变形控制要求。模板设计应满足混凝土施工措施中确定的控制条件, 如混凝土的浇筑顺序、分层分块、浇筑方式、浇筑速度、施工荷载等。

4.0.3 钢模板的设计应符合《钢结构设计规范》GB 50017 的规定,其截面塑性发展系数取 1.0, 其荷载设计值可乘以系数 0.95 予以折减。采用冷弯薄壁型钢应符合《冷弯薄壁型钢结构技术规范》GB 50018 的规定,其荷载设计值不应折减。

木模板的设计应符合《木结构设计规范》GB 50005 的规定；当木材含水率小于 25%时, 其荷载设计值可乘以系数 0.90 予以折减。

4.0.4 设计模板结构时, 应考虑下列各项荷载:

1 模板的自重:

2 新浇筑的混凝土的重力;

3 钢筋和预埋件的重力;

4 施工人员和机具设备的荷载;

5 振捣混凝土时产生的荷载；

6 新浇筑的混凝土的侧压力;

7 新浇筑的混凝土的浮托力;

8 混凝土拌和物入仓时产生的冲击荷载:

9 风荷载;

10 混凝土与模板的摩阻力 (适用于滑动模板):

4.0.5 计算模板的强度和刚度时, 可按表 4.0.5 的荷载组合 (特殊荷载按可能发生的情况) 进行计算。

表 4.0.5 常用模板的荷载组合

<table><tr><td rowspan="2">模 板 类 别</td><td colspan="2">荷载组合(荷载按 4.0.4 中的次序)</td></tr><tr><td>计算承载能力</td><td>验算刚度</td></tr><tr><td>薄板和薄壳的底模板</td><td>$1\text{、}2\text{、}3\text{、}4$</td><td>$1\text{、}2\text{、}3\text{、}4$</td></tr><tr><td>厚板、梁和拱的底模板</td><td>1,2,3,4,5</td><td>1,2,3,4,5</td></tr></table>

续表

<table><tr><td rowspan="2">模 板 类 别</td><td colspan="2">荷载组合(荷载按 4.0.4 中的次序)</td></tr><tr><td>计算承载能力</td><td>验算刚度</td></tr><tr><td>梁、拱、柱(边长≤300mm)、墙 (厚≤400mm)的侧面垂直模板</td><td>5、6</td><td>6</td></tr><tr><td>大体积结构、厚板、柱 (边长 $>$ 300mm)、 墙(厚＞400mm)的侧面垂直模板</td><td>5、6、8</td><td>6、8</td></tr><tr><td>悬臂模板</td><td>$1\text{、}2\text{、}3\text{、}4\text{、}5\text{、}6\text{、}8$</td><td>$1\text{、}2\text{、}3\text{、}4\text{、}5\text{、}6\text{、}8$</td></tr><tr><td>隧洞衬砌模板台车</td><td>$1\text{、}2\text{、}3\text{、}4\text{、}5\text{、}6\text{、}7$</td><td>$1\text{、}2\text{、}3\text{、}4\text{、}6\text{、}7$</td></tr></table>

注:1 当底模板承受倾倒混凝土时产生的荷载对模板的承载能力和变形有较大影响时, 应考虑荷载 8 。

2 滑动模板的荷载组合应按《水工建筑物滑动模板施工技术规范》 DL/T 5400 执行。 验算露天模板结构的抗倾覆稳定性时, 应考虑荷载 9。

4.0.6 当验算模板刚度时, 其最大变形值不得超过下列允许值:

1 对结构表面外露的模板, 为模板构件计算跨度的 1/400 。

2 对结构表面隐蔽的模板, 为模板构件计算跨度的 1/250 。

3 支架的压缩变形值或弹性挠度, 为相应的结构计算跨度的 1/1000 。

4.0.7 模板结构的抗倾覆稳定性, 应按下列要求核算:

1 应计算下列两项倾覆力矩, 并采用其中的最大值:

1)风荷载,按《建筑结构荷载规范》GB 50009 确定；

2)作用于模板结构边缘 ${1.5}\mathrm{{kN}}/\mathrm{m}$ 的水平力。

2 计算稳定力矩时,模板自重的折减系数为 0.8 ；如同时安装钢筋时,应包括钢筋的重量。活荷载按其对抗倾覆稳定最不利的分布计算。

3 抗倾覆稳定系数应大于 1.4 。混凝土重力式竖向模板被用作永久性模板时的抗倾覆安全系数见 8.1.2。

4.0.8 除悬臂模板外,竖向模板与内倾模板都应设置内部撑杆或外部拉杆, 以保证模板的稳定性。

4.0.9 支架的立柱应在两个互相垂直的方向加以固定。

4.0.10 多层建筑物上层结构的模板支承在下层结构上时, 应验算下层结构的实际强度和承载能力。

4.0.11 模板附件的安全系数, 应按表 4.0.11 采用。

表 4.0.11 模板附件的安全系数

<table><tr><td>附件名称</td><td>结构型式</td><td>安全系数</td></tr><tr><td>模板拉杆 及错定头</td><td>所有使用的模板</td><td>$\geq  {2.0}$</td></tr><tr><td rowspan="2">模板锚定件</td><td>仅支承模板重量和混凝土压力的模板</td><td>$\geq  {2.0}$</td></tr><tr><td>支承模板和混凝土重量、施工活荷载和冲击荷载的模板</td><td>$\geq  {3.0}$</td></tr><tr><td>模板吊钩</td><td>所有使用的模板</td><td>$\geq  {4.0}$</td></tr></table>

6.0.3 支架应支承在坚实的地基或老混凝土上, 并应有足够的支承面积; 地基承载能力应满足支架传递荷载的要求, 必要时应对地基进行加固处理。斜撑应防止滑动。竖向模板和支架的支承部分, 当安装在基土上时应加设垫板, 且基土应坚实并有排水措施。对湿陷性黄土应有防水措施; 对冻胀性土应有防冻融措施。

6.0.11 钢承重骨架的模板, 应按设计位置可靠地固定在承重骨架上, 以防止在运输及浇筑时错位。承重骨架安装前,宜先做试吊及承载试验。

6.0.12 模板上严禁堆放超过设计荷载的材料及设备。混凝土浇筑时, 应按模板设计荷载控制浇筑顺序、浇筑速度及施工荷载。应及时清除模板上的杂物。

6.0.13 混凝土浇筑过程中, 应安排专人负责经常检查、调整模板的形状及位置, 使其与设计线的偏差不超过模板安装允许偏差绝对值的 1.5 倍, 并每班做好记录。对承重模板, 应加强检查、维护; 对重要部位的承重模板, 还应由有经验的人员进行监测。模板如有变形、位移, 应立即采取措施, 必要时停止混凝土浇筑。

6.0.14 混凝土浇筑过程中, 应随时监视混凝土下料情况, 不得过于靠近模板下料、直接冲击模板；混凝土罐等机具不得撞击模板。

## 《水电水利工程振冲法地基处理技术规范》DL/T 5124-2016

3.0.5 振冲复合地基设计应满足建 (构) 筑物承载力、变形、地基稳定性及抗震等要求。

《水电水利工程钢筋施工规范》DL/T 5169-2013

3.1.2 预制构件的吊环, 应采用 HPB235 级热轧钢筋制作, 不得采用冷加工钢筋。

3 从每批钢筋中任选两根钢筋,每根取两个试件分别进行拉伸试验(包括屈服点、抗拉强度和伸长率)和冷弯试验。当有一项试验结果不符合要求时, 则从同一批钢筋中另取双倍数量的试件重做各项试验。如仍有一个试件不合格, 则该批钢筋为不合格。

3.2.6 当施工过程中发现钢筋脆断、焊接性能不良或机械性能异常时,应对该批钢筋进行化学成分检验及其他专项检验。

3.3.3 钢筋不得和酸、盐、油等物品存放在一起,堆放地点应远离有害气体。

4.2.1 钢筋应平直,无局部弯折,钢筋中心线同直线的偏差不应超过其全长的 1%。成盘的钢筋或弯曲的钢筋应调直后,才允许使用。钢筋调直后如发现钢筋有劈裂现象, 应作为废品处理, 并应鉴定该批钢筋质量。钢筋在调直机上调直后, 其表面不得有明显的伤痕。

4.2.2 钢筋的调直宜采用机械调直和冷拉方法调直,严禁采用氧气、乙炔焰烘烤取直。

#### 4.4.4 钢筋机械连接接头加工应符合下列要求:

1 直螺纹接头的现场加工应符合下列规定:

2)镦粗头不得有与钢筋轴线相垂直的横向裂纹。

2 锥螺纹接头的现场加工应符合下列规定:

1)钢筋端部不得有影响螺纹加工的局部弯曲。

2)钢筋丝头长度应满足产品设计要求,拧紧后的钢筋丝头不得相互接触, 丝头加工长度公差应为 $- {1.5p} \sim   - {0.5p}$ 。

4.5.4 锥 (直) 螺纹连接的钢筋端部螺纹保护帽在存放及运输装卸过程中不得取下。

4.5.5 弯曲成型的钢筋在运输时, 应谨慎装卸, 避免变形, 同时应保留标牌。运输应按使用工程部位、名称、编号分批进行。现场临时堆放钢筋,不得过分集中, 应考虑现场临时场地的承载要求。

5.1.7 进行闪光对焊、电阻点焊、电渣压力焊、埋弧压力焊时, 应观察电源电压波动情况,当电源电压下降达到 5%~8%时,应提高焊接变压器级数; 当大于或等于 8%时,不得进行焊接。

5.2.13 预埋件钢筋电弧焊 $\mathrm{T}$ 形接头应符合下列要求:

2 装配和焊接时, 若采用 HBB235、HPB300 级钢筋, 角焊缝焊脚尺寸不得小于钢筋直径的 0.5 倍；采用其他牌号钢筋时,焊脚尺寸不得小于钢筋直径的 0.6 倍。

6.3.1 套筒挤压钢筋接头的安装应符合下列要求:

1 钢筋端部不得有局部弯曲, 不得有严重锈蚀和附着物。

6.7.2 安装好的钢筋由于长期暴露而生锈时, 应进行现场除锈。对于钢筋锈蚀截面面积缩小 2%以上时应采取措施或予以更换。

6.7.3 混凝土浇筑过程中, 应经常检查钢筋架立位置, 发现位置移动应及时校正,严禁擅自移动或割除钢筋。

7.3.4 电渣压力焊质量检查与控制应符合下列要求:

2 电渣压力焊接头外观检查应符合下列要求:

1)四周焊包凸出钢筋表面的高度,当钢筋直径为 ${25}\mathrm{\;{mm}}$ 及以下时,不得小于 $4\mathrm{\;{mm}}$ ；当钢筋直径为 ${28}\mathrm{\;{mm}}$ 及以上时,不得小于 $6\mathrm{\;{mm}}$ 。

2)钢筋与电极接触处,应无烧伤缺陷。

3)接头处的轴线偏移不得大于钢筋直径的 0.1 倍,且不得大于 2mm。

7.3.5 闪光对焊质量检查与控制应符合下列要求:

2 闪光对焊接头外观检查应符合下列要求:

1)接头处不得有横向裂纹。

2)与电极接触处的钢筋表面不得有明显烧伤。

3) 接头处的弯折角不得大于 ${4}^{ \circ  }$ 。

4) 接头处的轴线偏移不得大于钢筋直径的 0.15 倍,且不得大于 4mm。

5)外观检查不合格的接头,应剔出重焊。

4 箍筋闪光对焊接头外观质量检查结果,应符合下列规定。

1)对焊接头表面应呈圆滑状,不得有横向裂纹。

2) 轴线偏移不大于钢筋直径的 0.1 倍。

3)弯折角度不得大于 ${4}^{ \circ  }$ 。

4) 对焊接头所在直线边凹凸不得大于 $5\mathrm{\;{mm}}$ 。

5)对焊箍筋内净空尺寸的允许偏差在 $\pm  5\mathrm{\;{mm}}$ 之内。

6) 与电极接触无明显烧伤。

7.3.6 气压焊接质量检查与控制应符合下列要求:

2 气压焊接头外观检查应符合下列要求:

1)接头处的轴线偏移 $e$ 不得大于钢筋直径的 0.15 倍,且不得大于 $4\mathrm{\;{mm}}$ ； 当不同直径钢筋焊接时,应按较小钢筋直径计算；当大于上述规定值,但在钢筋直径的 0.30 倍以下时, 可加热矫正; 当大于钢筋直径的 0.30 倍时, 应切除重焊。

2)接头处的弯折角不得大于 ${4}^{ \circ  }$ ；当大于规定值时,应重新加热矫正。

3)气压焊接头镦粗直径不得小于钢筋直径的 1.4 倍。当小于上述规定值时, 应重新加热镦粗。

4)镦粗长度不得小于钢筋直径的 1.2 倍,且凸起部分平缓圆滑。当小于上述规定值时,应重新加热镦长。

7.3.8 预埋件钢筋电弧焊 T 形接头质量检查与控制应符合下列要求:

1 预埋件钢筋 T 形接头的外观检查,应从同一台班内完成的同类型预埋件中抽查 5%,且不得少于 10 件。

4 预埋件钢筋电弧焊 T 形接头外观检查结果,应符合下列要求:

1)焊缝表面不得有气孔、夹渣和肉眼可见裂纹。

2)钢筋咬边深度不得超过 ${0.5}\mathrm{\;{mm}}$ 。

3)钢筋相对钢板的直角偏差不得大于 ${4}^{ \circ  }$ 。

7.3.9 预埋件钢筋埋弧压力焊质量检查与控制应符合下列要求:

1 钢筋埋弧焊接头的外观检查, 应从同一台班内完成的同类型成品件中抽查 5%,且不得少于 10 件。

3 预埋件钢筋埋弧压力焊接头的外观检查, 应符合下列要求:

1)焊包均匀。

2)钢筋咬边深度不得超过 ${0.5}\mathrm{\;{mm}}$ 。

3)与钳口接触处的钢筋表面无明显烧伤。

4)钢板无焊穿、凹陷现象。

5) 钢筋相对钢板的直角偏差不大于 ${4}^{ \circ  }$ 。

6)钢筋间距偏差不大于 $\pm  {10}\mathrm{\;{mm}}$ 。

《水电水利工程岩梁施工规程》DL/T 5198-2013

2.0.9 在岩壁梁锚杆施工及混凝土浇筑前, 应对岩壁梁下面第一层的岩体边墙及中部拉槽的槽边进行预裂,形成两条预裂缝。

3.0.3 锚杆孔位误差:上、下偏差不大于 ${50}\mathrm{\;{mm}}$ ,左、右偏差不宜大于 ${100}\mathrm{\;{mm}}$ ；仰角锚杆孔孔深误差不应大于锚杆长度的 $1\%$ ；俯角锚杆孔深应大于设计孔深,超深以 ${100}\mathrm{\;{mm}}$ 为宜; 仰角锚杆与水平面形成的夹角同设计值的偏差不宜超过 ${3}^{ \circ  }$ 。

3.0.4 钻孔结束后应用高压水或压缩空气冲洗钻孔,将孔内积水和石渣吹干净。不合格锚杆按 3.0.3 的要求, 必须重新造孔安装。

3.0.5 锚杆在锚固长度内不应有接头。除端部外, 梁体内的任何钢筋均不得与锚杆焊接。

4.0.12 岩壁梁混凝土达到设计强度后, 才能进行下一层开挖。岩壁梁混凝土浇筑完成且下一层岩体开挖完毕后,方可拆除岩壁梁底模。岩壁梁侧面拆模后应进行保护。

6.0.7 岩壁梁荷载试验期间, 所在洞室和相邻洞室不得进行爆破作业。 《水电水利工程沉井施工技术规程》DL/T 5702-2014

#### 4.2.1 地基垫层施工

2 地基垫层铺筑必须在旱地施工,并应作好施工排水工作,严禁被水浸泡。

4.3.5 模板及排架拆除

1 首节底模拆除应达到混凝土设计强度标准值的 100%。

2 承重排架应待首节沉井下沉前拆除。

3 首节承重排架拆除应先隔墙, 后周边; 隔墙承重排架的拆除应先长向, 后短向；周边承重排架拆除应先短边,后长边,最后拆支撑点。

4 承重排架拆除过程中应注意观察首节沉井顶部控制点的变化。

《水电水利工程控制性灌浆施工技术规范》DL/T 5728-2016

3.2.1 浆液应根据设计要求和工程需要有选择地进行下列室内性能试验:

1 浆液密度、析水率 (或结石率)、流动性或流变参数、凝结时间。

2 浆液结石密度、抗压强度、弹性模量、渗透系数。

3 其他试验。

## 《水电水利工程聚脲涂层施工技术规程》DL/T 5317-2014

3.0.5 涂覆聚脲作业完工后, 不得在涂层上凿孔、打洞或用尖锐物撞击划擦。严禁直接在聚脲涂层表面进行明火烘烤、电焊及其他高温作业施工。

7.0.1 在室内或封闭空间作业时, 应采取抽排风等措施保持空气流通。

7.0.2 聚脲施工作业人员应遵守下列安全规定:

1 双组分喷涂聚脲施工时, 施工人员进入施工场地工作必须穿劳保鞋和工作服,并佩戴护目镜、防护面具、口罩、乳胶手套等,喷涂聚脲作业人员需佩戴经认证的呼吸防护设备。

2 单组分涂刷和双组分涂刷聚脲施工时, 施工人员进入施工场地工作应穿劳保鞋和工作服,并佩戴防护口罩、乳胶手套等。

3 如遇原料溅入眼内应立即用清水清洗, 并及时送医院检查。

7.0.3 聚脲施工防火应遵守下列安全规定:

1 施工现场内应备足够的干粉或液体 ${\mathrm{{CO}}}_{2}$ 灭火器。

2 喷涂或涂刷聚脲涂层施工过程中不得使用明火。

《水电水利工程截流施工技术规范》DL/T 5741-2016

3.4.1 截流水力学计算的内容应包括:

1 不同区段龙口的上游水位、单宽流量、单宽功率、落差和流速等水力学参数及其变化规律。

2 不同区段抛投材料的尺寸和数量。

3 分流建筑物进口不同残埂高度对截流水力学指标的影响和评价。

《水电水利工程钢闸门制造安装及验收规范》NB/T 35045—2014

3.1.3 闸门和埋件的制造与安装必须按设计图样和文件进行, 如需修改应有设计修改通知书,下达设计修改通知书程序应符合合同有关规定。

4.1.1 焊接工艺评定应在钢闸门制造、安装施工之前进行,由本单位焊工或焊机操作工使用本单位设备焊接试件, 所用设备、仪表应处于正常工作状态, 所用钢材、焊接材料均应具有质量证明书,并符合标准要求。焊接工艺评定应以可靠的钢材焊接性评价资料为基础。

4.2.5 无损检测人员必须按照《无损检测人员资格鉴定与认证》GB/T 9445 的要求进行培训和资格鉴定合格,取得全国通用资格证书并通过相关行业部门的资格认可。各级无损检测人员应按照《无损检测 应用导则》GB/T 5616 的原则和程序开展与其资格证书准许项目相同的检测工作, 质量评定和检测报告审核应由 2 级及以上的无损检测人员担任。

4.5.6 内部局部无损检测发现存在裂纹、未熔合或不允许的未焊透等危害性缺陷时, 应对该条焊缝进行全部检测。如发现存在其他不允许缺陷时, 应在其延伸方向或可疑部位作补充检测,补充检测的长度应不小于原焊缝长度的 10%且不小于 200mm,经补充检测仍不合格,则应对该焊工在该条焊缝的全部焊接部位进行检测。

5.4.2 高强度螺栓施工所用的扭矩扳手在使用时班前应校正, 其扭矩相对误差应为 $\pm  5\%$ ,合格后方准使用。且使用过程中应定期校验。校正及检验用的扭矩扳手,其扭矩相对误差应为 $\pm  3\%$ 。

5.4.3 高强度螺栓安装时, 应符合下列要求:

1 不得使用螺纹损伤及沾染脏物的高强度螺栓连接副: 不得用高强度螺栓兼作临时螺栓。

2 不得强行穿入。当不能自由穿入时, 该孔应用铰刀进行修整, 修整后孔的最大直径不应大于 1.2 倍螺栓直径,且修孔数量不应超过该节点螺栓数量的 25%,修孔前应将四周螺栓全部拧紧,使板迭密贴后再进行铰孔。不得气割扩孔。

3 构件表面应保持干燥, 不得在雨中作业。

6.3.7 在下述施工条件下不得进行涂装:

1 空气相对湿度大于 85%。

2 施工现场环境温度低于 ${10}^{ \circ  }\mathrm{C}$ 。

3 金属表面温度低于大气露点 ${3}^{ \circ  }\mathrm{C}$ 以上。

7.2.5 除合同文件及设计图样另有规定者外,铸钢件可以用焊接方法进行修补。修补应符合下列规定:

1 焊补前应将缺陷全部清除干净,露出致密金属表面,坡口面应修整圆滑, 不得有尖角存在；对于裂纹类缺欠,为防止裂纹扩展,应开止裂孔,并采用磁粉探伤或渗透探伤方法对焊补区进行检验,缺陷应被全部清除；对于焊接性能较差或裂纹倾向较大的铸钢件, 焊补前应进行预热, 焊补过程中预热区的温度应不低于选用预热温度的下限；焊补后应进行消除应力热处理, 必要时在焊补过程中应进行中间热处理。

2 焊补应符合本规范有关焊接的规定。

3 当焊补坡口深度超过壁厚的 ${20}\%$ 或 ${25}\mathrm{\;{mm}}$ 或坡口面积大于 ${65}{\mathrm{\;{cm}}}^{2}$ 时, 被认为是重大焊补。重大焊补应征得设计同意并报监理批准；重大焊补应有焊补技术记录, 记录焊补过程的实际情况。

4 铸钢件在最终性能热处理之后不得再进行焊补。

7.2.17 锻件表面不应有裂纹、缩孔、折叠、夹层及锻伤等缺陷。需机械加工的表面若有缺欠,其深度不应大于单边机械加工余量的 50%。

7.2.18 发现有白点的缺陷应予报废,且与该锻件同一熔炉号、同炉热处理的锻件均应逐个进行检查。

7.2.19 I、II 类锻件应按照《钢锻件超声波检验方法》GB/T 6402 进行内部质量检验和评定, I 类锻件关键部位的质量等级应符合 3 级标准, II 类锻件关键部位应符合 2 级标准。I、II 类锻件应按《承压设备无损检测 第 4 部分:磁粉检测》JB/T 4730.4 或《承压设备无损检测 第 5 部分:渗透检测》JB/T 4730.5 进行表面无损探伤检查。主要受力部位检查比例不低于 50%,其他部位对有疑问处进行检查。不允许任何裂纹和白点。紧固件和轴承零件不允许任何横向缺陷显示,其他部件和材料符合III级标准。当检查发现有超标缺陷时,应进行 100%检查。

8.1.15 埋件安装完,经检查合格,应在 $5\mathrm{\;d} \sim  7\mathrm{\;d}$ 内浇筑混凝土。如过期或有碰撞, 应予复测, 复测合格, 方可浇筑混凝土。混凝土一次浇筑高度不宜超过 ${5.0}\mathrm{\;m}$ ,浇筑时,不得撞击埋件和模板,并采取措施捣实混凝土,不得出现混凝土离析、跑模和漏浆。

8.5.1 闸门安装完成、启闭机空载试验合格后进行闸门与启闭机的连接。 启闭试验前应对闸门进行下列检查:

1 门叶上和门槽内所有杂物是否清除；止水面是否清理干净。

2 挂钩脱钩是否灵活可靠。

3 采用节间止水的闸门接触面是否满足设计要求。

4 连接吊杆的连接情况。 部与另一台塔式起重机的塔身之间至少有 $2\mathrm{\;m}$ 的距离；处于高位的塔式起重机的最低位置部件(吊钩升至最高点或平衡重的最低部位)与低位塔式起重机中处于最高位置部件之间的垂直距离不小于 $2\mathrm{\;m}$ 。

5 充压式水封、偏心铰压紧式水封的安装质量及状态是否与闸门状态相符。

8.5.2 检查合格后,闸门应在无水或静水情况下作全行程启闭试验。当启闭闸门时, 应在橡胶水封处浇水润滑。闸门启闭过程中应做下列检查:

1 滚轮、支铰及顶、底枢等转动部位运行情况。

2 闸门升降或旋转过程有无卡阻。

3 启闭设备左右两侧同步偏差。

4 橡胶水封有无损伤。

5 电流、电压是否正常。

6 油压是否正常。

7 高度指示器等附件装置是否正常。

8 连接吊杆的连接情况。

9 充水阀在行程范围内的升降是否自如,在最低位置时止水是否严密。

10 充压式水封、偏心铰压紧式水封及压板与弧门面板的间隙是否满足设计要求。

8.5.3 闸门无水试验合格后, 工作闸门应做动水启闭试验; 有条件时, 事故闸门宜做动水关闭试验: 机组进水口快速闸门应结合发电机组的甩负荷试验, 做动水关闭的保护试验, 动水关闭的时间应满足设计要求。

《水电水利工程施工机械安全操作规程 带式输送机》DL/T 5711-2014

3.4.2 拆装区域必须设置明显警戒线,由专人进行现场监管。

3.4.3 吊装作业时严禁在起吊物下作业、逗留。

3.4.6 地面使用气焊、气割时,氧气、乙炔瓶的摆放距离必须大于 $5\mathrm{\;m}$ , 距离明火必须大于 10m。

3.4.7 使用电焊时,被焊件必须与地线直接连接,严禁通过其他物体连接。

4.1.5 严禁触及工作状态中带式输送机的运动部件。胶带运转中, 不得跨越胶带行走或乘坐,停机时,不得在胶带上休息。

4.3.1 运行过程中不得对输送带、托辊、滚筒等部位进行人工清扫。

4.3.2 运行过程中不得进行润滑保养。

4.3.3 运行过程中不得随意触动各种安全保护装置。

4.3.8 带式输送机在运行中, 遇到发生危及人身安全的情况、主要设备发生重大故障、主要结构发生变形以及不可抗力情况下必须紧急停机。

4.3.9 处理故障时,必须执行停送电制度,禁止单人作业,并安排专人监护。

5.0.3 检修时, 必须切断电源, 执行停送电制度。

《水电水利工程施工机械安全操作规程 塔式起重机》DL/T 5282-2012

3.1.4 塔式起重机的安装位置必须符合以下要求方可进行安装作业:

3 两台起重机之间最小架设距离应保证处于低位塔式起重机的起重臂端

3.1.5 塔式起重机的安装单位必须依法取得相应资质并在其资质许可范围内进行起重机械安装、拆卸(以下简称拆装)工程。

3.1.6 与拆装工作相关的特种作业人员必须经专业技术培训, 并取得相应特种作业操作证方可进行作业。

3.1.13 严禁在安装好的塔式起重机的结构件上安装或悬挂影响安全运行的挡风物件。

3.1.14 塔式起重机严禁作为其他设备的固定或锚固装置。

3.1.15 塔顶高度大于 ${30}\mathrm{\;m}$ 且高于周围建筑物的塔式起重机,应在塔顶和臂架端部安装红色障碍指示灯,该指示灯的供电不受停机的影响。

3.2.3 塔式起重机拆装时的气候条件应符合该塔式起重机的技术要求。当风速大于 ${13}\mathrm{\;m}/\mathrm{s}$ 、下雨、下雪、雷电、大雾天气及塔式起重机结构上结冰时, 不得进行安装、拆卸和顶升作业。

3.3.2 检查吊装用索具应符合 LD 48 《起重机械吊具与索具安全规程》的规定, 同时还应满足以下要求:

1 吊装用的钢丝绳、吊具、索具在作业前应进行检查, 不符合规定的严禁使用, 并立即撤出拆装现场, 单独存放、处理。

2 起重钢丝绳、吊具、索具的规格必须与起重物重量相匹配。

3 不同种类的索具不得混用于一个重物的吊运中。

3.4.1 拆装前应按照拆装工程专项施工方案对作业人员进行安全交底和技术交底。拆装作业应严格按照拆装工程专项施工方案进行。

3.4.2 拆装区域必须设置明显警戒线, 由专人进行现场监管。

3.4.3 拆装作业人员应遵守现场安全管理规定, 正确佩戴安全防护用品, 严禁酒后作业。

3.4.4 起重臂和平衡臂必须连续安装或拆卸,严禁只拆装其中一个臂就中断作业。

3.4.5 塔式起重机需要附着时, 应保证建筑物附着位置能够承受塔式起重机在工作状态及非工作状态所施加的载荷。

4.1.3 在作业中信号工是唯一的直接发布作业号令者。正常情况下只允许一个信号工指挥作业。紧急情况下,司机对任何人发出的 “紧急停止” 信号都应服从。

4.1.5 司机在作业中, 必须严格按照 “十不吊” 要求及本规程进行操作, 严禁违章操作。任何人有权制止违章作业及拒绝违章指挥。

4.2.1 作业前对轨道或固定基础、电气部分、制动器、钢丝绳、附着等进行宏观检查应符合塔式起重机技术要求和相关规范的规定。

4.2.2 对所使用的钢丝绳、链条、卡环、吊钩等吊具、索具进行检查应符

合要求。不同种类的索具不得混用于一个重物的吊运。

4.2.3 检查结束后,对所有发现的问题按该塔式起重机技术要求进行维修或更换, 严禁塔式起重机带病工作。

4.2.4 在接通电源前, 各操作手柄、按钮、开关必须处于零位。接通电源后观察各仪表应显示正常。

4.3.1 起重机开始作业时, 司机应首先发出警示信号。

4.3.2 操纵时应逐挡变速,禁止反挡制动和急开急停。

4.3.3 塔式起重机在升降、变幅、回转、行走等作业过程中,当接近就位地点或限位装置前应提前减速, 平稳就位。严禁用限位装置作为使各运行动作停止就位来使用。

4.3.4 重物的吊挂方式应正确, 严禁用吊钩直接吊挂重物。不得在起吊的重物上悬挂任何物体。起吊细长物料时, 应采取防止起重索具与物料间产生滑动及物料旋转的措施。

4.3.7 严禁限制、拆除、断开安全限制装置进行超载、超限等违章作业。

4.3.8 禁止用起重机吊运人员。

4.3.9 严禁采用自由下降的方法下降吊钩或重物。

4.3.10 在作业中,严禁对传动部分、运动部分以及运动件所及区域做维修、 保养、调整等工作。

4.3.11 作业中如遇有影响塔式起重机安全作业的情况, 应立即停止作业。

4.3.12 采用多机抬吊重物时,使用部门必须制定作业方案报设备主管部门审批,并进行技术交底后方可进行作业。参与抬吊作业的起重机所承担的载荷不得超过本身 80%的额定起重量。

4.3.13 有电梯的塔式起重机, 必须按塔式起重机的技术要求进行使用和操作。

4.3.14 塔式起重机作业时禁止无关人员上下起重机。

4.3.17 当塔式起重机发生事故时, 必须先切断电源然后及时抢救伤员, 保护现场, 并立即报告使用单位领导和有关部门进行处理。对事故的处理应按“四不放过”的原则进行。

4.3.19 作业结束后应按下列要求执行:

1 轨道式塔式起重机结束作业后,司机应把塔式起重机停放在不妨碍大臂回转的位置, 锁紧夹轨器。

2 凡是回转机构带有止动装置或常闭式制动器的塔式起重机,在停止作业后,必须松开制动器。禁止限制起重臂随风转动。

3 动臂式塔式起重机将起重臂放到最大幅度位置:小车变幅的塔式起重机把小车开到塔式起重机技术要求中规定的位置。

4 将吊钩起升到上限位下的高点,吊钩上严禁吊挂重物。

5 把各控制器归到零位,切断总切源,关好门窗,保持红色障碍指示灯的开启状态。

《水电水利工程施工机械安全操作规程 振捣机械》DL/T 5730-2016

3.1.7 振捣机械的电源应安装漏电保护装置,接地或接零应安全可靠。

3.2.1 电缆线上不得堆压物品或车辆碾压, 不得用电动机电缆线拖拉或吊挂振捣器。

3.2.5 转移振捣器时, 应关闭电动机、切断电源。

3.3.3 平板式振捣器作业和转移时, 不得用电源线拖拉振捣器。

3.5.6 作业中应缓慢下降排阵杆, 使振动棒没入混凝土适当深度, 然后启动行走系统,工作时严禁后退。

3.5.7 当前方无振捣工作面时,应立即关闭振捣棒。

3.6.3 作业时, 回转半径内任何人不得进入, 不准搁置妨碍操作的任何物品、禁止任何人上下机械和传递物件。

3.6.6 不得用振捣车工作装置突然下落冲击的方式进行振捣。

3.6.8 振捣车停放位置和行走路线应与路面、沟渠、基坑等保持足够的安全距离。

《水电水利工程施工机械安全操作规程 振动碾》DL/T 5731-2016

3.1.6 振动碾不得带病作业,使用中发现异常,应停机检查,排除故障后方可继续运行。

3.1.7 振动碾上的各种安全防护装置应齐全有效。

3.3.3 两台以上振动碾同时作业时, 应保持安全距离。在坡道上不得纵队行驶。

3.3.5 斜坡振动碾在高边坡作业时应平稳运行, 不得中途停机, 牵引绳应始终保持张力。

3.3.7 振动碾转弯或调头时应低速行驶:改变前进、后退方向时,应待滚轮停止后进行; 在高速行驶时不得开启振动。

3.3.10 临边作业时应有专人指挥,并匀速缓慢运行,距离边缘应保持安全距离。

《混凝土面板堆石坝接缝止水技术规范》DL/T 5115-2013

7.1.1 除无黏性填料外,接缝止水材料不得露天存放。

7.1.9 施工中, 止水带如有损坏或破坏, 应修补或更换, 并查明原因, 记录备案。止水带有严重变形时, 在浇筑前应做整形处理。修补处理后, 应经验收合格,方可进行下一道工序。

8.0.8 接缝止水应按隐蔽工程施工要求,上道工序不合格不得转入下道工序。接缝止水设施验收不合格,面板堆石坝不应投入运行。 压实时土料温度应在 $- 1{}^{ \circ  }\mathrm{C}$ 以上。当日最低气温在 $- {10}^{ \circ  }\mathrm{C}$ 以下,或在 ${0}^{ \circ  }\mathrm{C}$ 以下且风速大于 ${10}\mathrm{m}/\mathrm{s}$ 时,应停止施工。

《碾压式土石坝施工规范》DL/T 5129-2013

3.3.1 应在截流前将位于分流工程内的临时围堰全部拆除至规定高程, 不得欠挖。应分析围堰、导流建筑物、挡水建筑物和库内工程的施工进度以及水文、气象等因素综合选择截流时机,并应使围堰及坝体有足够的施工时间在汛前达到安全度汛高程。

3.4.2 坝体施工期需临时断面挡水时, 应进行稳定计算, 满足挡水稳定、 安全超高及防渗要求, 其顶部宽度应满足施工抢险需要, 临时断面坝坡应进行必要的防护。

8.2.8 应对易发生坠石、滚石路段采取防护措施, 设置警示牌: 连续长下坡路段应设置避险车道,可设置制动车道或修建刹车冷却池等安全设施。

9.1.5 斜墙和心墙内不应留有纵向接缝, 严禁在反滤层内设置纵缝。

9.2.1 应遵循以下规定进行防渗土料的填筑:

2 黏性土料应采用进占法卸料, 汽车不应在已压实土料面上行驶。碎 (砾) 石土、风化料、掺合土可视具体情况选择铺料方式。

3 当气候干燥、土层表面水分蒸发较快时,铺料前应适当洒水湿润压实土表面,严禁在其干燥状态下铺填新土。已压实表面形成光面的中高坝或窄心墙防渗体,铺土前应洒水湿润并将光面刨毛,对低坝洒水湿润即可。

6 防渗体填筑过程中出现 “弹簧” 现象、层间光面、松土层、干土层、粗粒富集层或剪切破坏等,应处理合格后铺填新土。

9.2.2 应遵循以下规定进行反滤料的填筑:

5 反滤料铺筑应严格控制铺料厚度。

7 对已碾压合格的反滤层应做好防护,一旦发生土料混杂,则应即时清除。

9 反滤层横向接坡必须清至合格面, 使接坡反滤料层次清楚, 不应发生层间错位、中断和混杂。

9.5.8 碾压式沥青混凝土心墙施工时, 应先立钢模、用小型振动碾预压心墙两侧过渡料,在沥青混凝土摊铺后拆除模板,再进行沥青混凝土碾压。

9.5.10 各种施工机械不得跨越心墙,在心墙两侧 $2\mathrm{\;m}$ 范围内,不得使用 2t 以上大型施工机械。

9.6.1 应选择质地坚硬, 其抗水性、抗冻性、抗压强度及排水能力应满足设计要求的石料,严格控制细粒含量和含泥量不得超出设计允许范围。

9.6.4 水平排水带铺筑的纵坡及铺筑厚度、透水性应符合设计要求。施工时反滤料和排水料应严格按设计图纸施工。

9.6.10 应按照设计要求的护坡垫层料级配与铺设厚度进行施工, 不得在铺筑块石或其他面层时损坏垫层。

9.8.2 应在坝基冻结前预先填筑 ${1.00}\mathrm{\;m} \sim  {2.00}\mathrm{\;m}$ 松土层或采取其他防冻措施, 坝基冻结后无显著冰夹层和冻胀现象, 可进行填筑。

9.8.3 应缩小露天土料施工填筑区, 并使铺土、碾压、取样作业快速连续,

9.8.5 应做好压实土层的防冻保温工作, 避免土层冻结。均质坝体及心墙、 斜墙等防渗体冻结部分应挖除。砂砾料及堆石料压实层, 冻结后的干密度达到设计要求的可继续填筑。

9.8.7 填土中不得夹有冰雪、冻块。

9.8.8 土、砂、砂砾料与堆石不得加水,必要时采用减薄层厚、加大压实功能等措施,保证质量要求。

9.8.9 如因下雪停工,复工前应清理坝面积雪,检查合格后复工。

## 《灯泡贯流式水轮发电机组启动试验规程》DL/T 827-2014

3.6 对机组启动试运行试验过程中出现的问题和存在的缺陷, 应及时加以处理和消除,使机组交接后可长期、安全、稳定运行。

3.9 机组启动试运行试验过程中应充分考虑上、下游水位变动对库岸边坡稳定、库区河道航运及周围环境的影响,保证试运行试验工作的正常进行。

4.1.2 进水口闸门门槽已清理干净并检验合格。进水口闸门安装完工,无水启闭试验完成, 验收合格并处于关闭状态, 坝顶门机已安装合格并具备闸门启闭工作条件。

4.1.3 进水流道、导流板、转轮室、尾水管等过水通流系统均已安装完工、 清理干净并检验合格。混凝土浇注孔、灌浆孔等已封堵。测压头已装好,测压管阀门、测量表计均已检验合格。发电机盖板与框架已把合严密, 所有进入孔均已封盖严密。

4.1.4 机组进水流道及尾水排水阀启闭情况良好并处于关闭位置, 机组检修排水廊道进入门处于关闭状态。

4.1.5 尾水闸门门槽及其周围已清理干净, 尾水闸门及其启闭装置已检验合格。在无水情况下手动操作已调试合格,启闭情况良好。尾水闸门处于关闭状态。

4.3.1 调速系统及其设备已安装完工、调试合格。油压装置压力、油位正常,透平油化验合格。各表计、自动化元件均已整定符合要求。安装、静态调试记录齐全。

4.4.1 发电机整体已全部安装完工并检验合格。发电机内部已进行彻底清扫,定子、转子及气隙内无任何杂物。发电机安装、交接试验记录齐全。

4.4.5 发电机内灭火管路、火灾探测器、灭火喷嘴安装完工并检验合格, 通压缩空气试验合格。

4.9.1 与机组启动试验相关的主、副厂房各部位的消防系统管路或消防设施已安装完工并检验合格,安装、调试记录齐全,符合消防设计要求,并通过消防部门阶段验收。

4.9.2 全厂消防供水水源可靠,管道畅通,水量、水压满足设计要求。 行试验, 试验合格及交接验收后方可正式投入系统并网运行。

4.9.3 主变压器水喷雾系统已安装调试合格, 根据现场实际情况进行喷射试验, 结果符合 SDJ 278 或设计要求。

4.9.4 全厂火灾报警与联动控制系统已安装完工并调试合格,且通过消防部门阶段验收。

4.9.5 电缆防火堵料、涂料、防火隔板等安装完工,电缆穿越楼板、墙壁、 竖井、盘柜的孔洞及电缆管口已可靠封堵。

4.9.6 按相关要求临时性灭火器具配置已完成。

5.2.2 充水过程中必须密切监视各部位的渗漏水情况, 确保厂房及机组的安全,一旦发现漏水等异常现象,应根据漏水部位及大小情况确定是否停止充水并进行处理。充水过程中应检查排气情况。

5.3.5 检查厂房内渗漏水情况及渗漏水排水泵排水能力和运转可靠性。

6.1.8 启动高压油顶起装置油泵, 检查确认机组大轴能正常顶起。

6.2.6 机组启动过程中, 应密切监视各部位运转情况, 如发现金属摩擦或碰撞、推力瓦和导轴瓦温度突然升高、机组摆度过大等不正常现象应立即停机。

9.4 在 ${72}\mathrm{\;h}$ 连续试运行中,若由于机组及相关机电设备的制造或安装质量等原因引起机组运行中断,经检查处理合格后应重新开始 ${72}\mathrm{\;h}$ 连续试运行,中断前后的运行时间不得累加计算。

## 《水工建筑物滑动模板施工技术规范》DL/T 5400-2016

#### 4.5.11 送料台车应设计过载保护或断绳保护装置。

4.6.4 滑动模板的轮架行走装置应设有使滑动模板升降的调节机构, 行走装置轮架上要设置限位轮。弯道施工时, 滑动模板轮架行走装置还应兼有沿轨道带动滑动模板转弯的功能。

5.1.8 每次滑升前, 应检查并排除妨碍模板滑升的障碍物。

5.1.10 滑动模板启滑后, 因故中途停滑时, 应执行停滑措施。

5.1.12 滑动模板的拆除应符合下列规定:

1 拆除的顺序和方法应按滑动模板的设计规定进行。

2 高处拆除模板时应采取防护措施。

3 在提前拆除互相搭连并涉及其他后拆部件的支撑时,增设临时支撑。

4 拆除中途如遇停歇,应将已拆松动、悬空、浮吊的部件进行有效固定。

5.2.11 混凝土浇筑完成, 达到脱模强度后, 应使模板与混凝土脱离, 并及时对支承杆及滑动模板进行加固。

5.8.6 混凝土浇筑完成后,模板应自下而上逐层进行拆除。滑框与模板脱离后应进行加固。 《水轮发电机组启动试验规程》DL/T 507-2014

3.0.1 水轮发电机组及相关机电设备安装、检验合格后, 应进行启动试运

3.0.8 机组启动试运行过程中应充分考虑上、下游水位变动对边坡稳定及库区河道周围环境和植被生长的影响,保证试运行工作的正常进行。

4.1.3 进水口闸门门槽已清扫干净检验合格。检修闸门、工作闸门、充水阀、启闭装置在无水情况下手动、自动操作均已调试合格,启闭情况良好,启闭时间应符合设计要求。工作闸门在关闭状态。

4.1.4 压力管道及通气孔、调压井、蜗壳、尾水管等过水通流系统均已检验合格清理干净。灌浆孔已封堵。测压头、测压管阀门、测量表计、测流量装置无水调试应合格。伸缩节间隙应均匀,盘根有足够的紧量。非本期发电部分分叉管阀门及闷头已可靠封堵。所有进入孔(门)的盖板均已严密封闭。

4.1.5 水轮机进水阀及其旁通阀调试合格, 启闭情况良好, 处于关闭状态, 检查进水阀后自动进排气装置工作性能正常。油压装置及操作系统设备检验合格,油泵运转正常,油质合格。

4.1.6 蜗壳、转轮室及尾水管已清扫干净,固定转轮的楔子板及垫板、轴流式转轮的悬挂吊具或临时支座等均已拆除。

4.1.7 蜗壳及尾水管排水阀启闭情况良好并处于关闭位置。

4.1.8 尾水闸门门槽及其周围已清理干净。尾水闸门及其启闭装置检验合格,启闭情况良好。尾水闸门处于关闭状态,尾水闸门启闭机及抓梁可随时投入工作。尾水闸门室或尾水调压井、尾水洞已清理干净,尾水闸门室闸门及启闭装置检验合格,启闭情况良好,闸门处于关闭状态。

4.2.1 水轮机转轮及所有部件检验合格, 施工记录完整, 上下止漏环间隙或轴流式水轮机转轮叶片与转轮室间隙已检查无遗留杂物。

4.2.2 真空破坏阀经严密性渗漏试验及设计压力下动作试验合格。

4.3.1 调速系统及其设备调试合格。油压装置压力、油位正常,透平油化验合格。各部表计、阀门、自动化元件均已整定符合要求。

4.3.5 调速器锁锭装置调试合格, 信号指示正确, 充水前应处于锁锭状态。

4.4.1 发电机整体试验和检验合格, 记录完整。发电机内部已进行彻底清扫,定、转子及气隙内无任何杂物。发电机风洞已检查无遗留杂物。

4.4.10 对于定子绕组为水内冷或蒸发冷却的发电机,定子绕组的水内冷却系统或蒸发冷却系统已检查、调试合格,冷却介质检验合格,进出口管路和二次冷却水管路、接头、阀门均已检验合格无渗漏。

4.4.11 有绝缘要求的发电机轴承的绝缘已经合格。

4.7.7 全厂接地网和设备接地已检验, 接地连接良好, 接地测试井已检查。 总接地网接地电阻和按设计规定的部位的接触电位差、跨步电位差已测试, 符合规定值的要求。

4.8.5 电气二次的电流回路和电压回路完成通电检查之后, 下列继电保护回路应进行模拟试验, 验证动作的准确性:

a) 发电机继电保护与故障录波回路:

b) 主变压器继电保护与故障录波回路:

c) 高压配电装置继电保护回路:

d)送电线路继电保护与故障录波回路:

e) 厂用电继电保护回路:

f) 其他继电保护回路;

g)仪表测量回路。

4.9.1 与启动试验机组有关的主副厂房等部位的消防设施符合消防设计与规程要求, 并通过消防部门验收。

4.9.2 发电机消防系统检验合格。

4.9.3 主变压器水喷雾系统及喷射调试合格, 水雾能覆盖主变压器器身; 主变压器油池与事故排油系统符合设计要求,事故油池经清理排油通畅。

4.9.4 全厂火灾报警与联动控制系统安装调试合格, 火灾探头动作准确, 联动控制动作正确,并通过消防部门验收。

4.9.5 全厂消防供水水源、气源可靠,管道畅通,压力满足设计要求。

4.9.6 采用气体灭火的消防系统, 应按设计要求安装全套灭火设施并调试合格,检查灭火气体质量符合设计要求。

4.9.6 电缆防火堵料、涂料、防火隔板等水喷雾安装完工,电缆穿越楼板、 墙壁、竖井、盘柜的孔洞及电缆管口已可靠封堵。

4.9.7 按机组启动试验大纲要求的临时性灭火器具配置已完成。

5.1.2 充水前应确认进水口检修闸门和工作闸门处于关闭状态。确认水轮机进水阀处于关闭状态,蜗壳取排水阀、尾水管排水阀处于关闭状态。确认调速器、导水机构处于关闭状态,接力器锁锭投入。确认尾水闸门处于关闭状态。 确认尾水洞(尾水渠)已充水,尾水洞(尾水渠)检修闸门已开启。

5.1.3 充水前必须确认电站厂房检修排水系统、渗漏排水系统运行正常。 检修排水井盖板已封闭。

5.2.3 充水过程中必须密切监视各部渗、漏水情况, 确保厂房及其他机组安全。发现漏水等异常现象时, 应立即停止充水进行处理, 必要时将尾水管排空。

5.3.7 在压力管道充水时,应先检查水轮机进水阀关闭状态下的渗漏情况。 然后打开旁通阀向蜗壳充水。有条件时, 测量水轮机进水阀的漏水量。

5.4.2 在闸门控制柜、机旁和电站中央控制室分别进行静水中紧急关闭闸门的试验,检查油压启闭机或卷扬启闭机制动的工作情况,并测定关闭时间。

5.4.5 压力管道充满水后应对进水口、明敷钢管的混凝土支墩等水工建筑物进行全面检查,观察是否有渗漏、支墩变形、裂缝、钢管位移等异常情况。

5.4.6 观察厂房内渗漏水情况, 及渗漏排水泵排水能力和运转的可靠性。

5.5.1 手动操作技术供水系统管路各阀门设备,使技术供水系统充水。采用技术供水泵的供水系统应首先启动供水泵。检查减压阀、滤水器、系统各部位管路、阀门及接头的工作情况。

6.1.5 启动高压油顶起装置顶起发电机转子。对于无高压油顶起装置的机组,在机组启动前应用高压油泵顶起转子,油压解除后,检查发电机制动器, 确认制动器活塞已全部落下。装有弹性金属塑料推力轴瓦的机组,首次启动时, 也应顶一次转子。

6.2.6 机组启动过程中, 应密切监视各部位运转情况; 如发现金属碰撞或摩擦、水车室窜水、推力瓦温度突然升高、推力油槽或其他油槽甩油,机组摆度过大等不正常现象,应立即停机检查。

6.2.9 测量记录机组运行摆度 (双幅值), 其值应小于 0.7 倍轴承总间隙或符合机组合同的规定。

6.2.10 测量、记录机组各部位振动, 其值应不超过表 I 的规定。当振动值超过表 1 时应进行动平衡试验。

表 1 水轮发电机组各部位振动允许值 (双幅值)

<table><tr><td rowspan="3">序号</td><td colspan="2" rowspan="3">项目</td><td colspan="4">额定转速 r/min</td></tr><tr><td><100</td><td>100~250</td><td>>250~375</td><td>$> {375} \sim  {750}$</td></tr><tr><td colspan="4">振动允许值 mm</td></tr><tr><td>1</td><td rowspan="2">水轮机</td><td>顶盖水平振动 (通频值)</td><td>0.09</td><td>0.07</td><td>0.05</td><td>0.04</td></tr><tr><td>2</td><td>顶盖垂直振动 (通频值)</td><td>0.11</td><td>0.09</td><td>0.06</td><td>0.05</td></tr><tr><td>3</td><td rowspan="4">水轮发电机</td><td>带推力轴承支架的垂直 振动 (通频值)</td><td>0.08</td><td>0.07</td><td>0.05</td><td>0.04</td></tr><tr><td>4</td><td>带导轴承支架的水平 振动 (转频值)</td><td>0.10</td><td>0.09</td><td>0.07</td><td>0.05</td></tr><tr><td>5</td><td>定子铁芯部位机座水平 振动 (转频值)</td><td>0.05</td><td>0.04</td><td>0.03</td><td>0.02</td></tr><tr><td>6</td><td>定子铁芯振动(100Hz 双幅极频振动值)</td><td>0.03</td><td>0.03</td><td>0.03</td><td>0.03</td></tr></table>

6.4.5 停机后的检查和调整:

a)各部位螺栓、销钉、锁片及键是否松动或脱落；

b) 检查转动部分的焊缝是否有开裂现象;

c)检查发电机上下挡风板、挡风圈、导风叶是否有松动或断裂；

d) 检查制动闸的摩擦情况及动作的灵活性;

e) 在相应水头下, 整定开度限制机构相应空载开度触点:

f)必要时调整各油槽油位继电器的位置触点。

6.5.4 过速试验过程中应密切监视并记录各部位摆度和振动值, 记录各部轴承的温升情况及发电机空气间隙的变化,监视是否有异常响声。

6.5.5 过速试验停机后应进行如下检查:

a)全面检查发电机转动部分,如转子磁轭键、磁极键、阻尼环及磁极引线、磁轭压紧螺杆等有无松动或移位；

b)检查发电机定子基础及上、下机架的状态有无异常；

c) 检查项目同 6.4.5 a)、b)、c)、d)。

6.5.6 如果由于水头限制, 机组升速不能达到电气二级及机械过速保护规定的整定值, 则在具备条件后补做相关试验, 并根据运行期可能出现的水位变化考虑降低定值运行。

9.0.5 在 ${72}\mathrm{\;h}$ 连续试运行中,由于机组及相关机电设备的制造、安装质量或其他原因引起运行中断,经检查处理合格后应重新开始 ${72}\mathrm{\;h}$ 的连续试运行, 中断前后的运行时间不得累加计算。

## 第 四 篇 风力发电工程及新能源发电工程

《风力发电场安全规程》DL/T 796-2012

5.1.1 风电场工作人员应没有妨碍工作的病症, 患有高血压、恐高症、癫痫、晕厥、心脏病、美尼尔病、四肢骨关节及运动功能障碍等病症的人员,不应从事风电场的高处作业。

5.1.3 风电场工作人员应掌握坠落悬挂安全带 (以下简称 “安全带”)、防坠器、安全帽、防护服和工作鞋等个人防护设备的正确使用方法,具备高处作业、高空逃生及高空救援相关知识和技能, 特殊作业应取得相应特殊作业操作证。

5.1.4 风电场工作人员应熟练掌握触电、窒息急救法, 熟悉有关烧伤、烫伤、外伤、气体中毒等急救常识,学会正确使用消防器材、安全工器具和检修工器具。

5.2.6 机舱和塔架底部平台应配置灭火器, 灭火器配置应符合 GB 50140 的规定。

5.3.1 风电场作业应进行安全风险分析, 对雷电、冰冻、大风、气温、野生动物、昆虫、龙卷风、台风、流沙、雪崩、泥石流等可能造成的危险进行识别, 做好防范措施: 作业时, 应遵守设备相关安全警示或提示。

5.3.3 进入工作现场必须戴安全帽, 登塔作业必须系安全带、穿防护鞋、 戴防滑手套、使用防坠落保护装置,登塔人员体重及负重之和不宜超过 100kg。 身体不适、情绪不稳定,不应登塔作业。

5.3.5 风速超过 ${25}\mathrm{\;m}/\mathrm{s}$ 及以上时,禁止人员户外作业；攀爬风力风电机组时,风速不应高于该机型允许登塔风速,但风速超过 ${18}\mathrm{\;m}/\mathrm{s}$ 及以上时,禁止任何人员攀爬机组。

5.3.6 雷雨天气不应安装、检修、维护和巡检机组,发生雷电天气后一小时内禁止靠近风力发电机组；叶片有结冰现象且有掉落危险时,禁止人员靠近, 并应在风电场各入口处设置安全警示牌:塔架爬梯有冰雪覆盖时,应确定无高处落物风险并将覆盖的冰雪清除后方可攀爬。

5.3.7 攀爬机组前, 应将机组置于停机状态, 禁止两人在同一塔架内同时攀爬:上下攀爬机组时,通过塔架平台盖板后,应立即随手关闭；随身携带工具人员应后上塔、先下塔；到达塔架顶部平台或工作位置,应先挂好安全绳, 后解防坠器; 在塔架爬梯上作业, 应系好安全绳和定位绳, 安全绳严禁低挂高用。

5.3.8 出舱工作必须使用安全带,系两根安全绳；在机舱顶部作业时,应站在防滑表面；安全绳应挂在安全绳定位点或牢固构件上,使用机舱顶部栏杆作为安全绳挂钩定位点时, 每个栏杆最多悬挂两个。

5.3.9 高处作业时, 使用的工器具和其他物品应放入专用工具袋中, 不应随手携带:工作中所需零部件、工器具必须传递,不应空中抛接；工器具使用完后应及时放回工具袋或箱中,工作结束后应清点。

5.3.10 现场作业时, 必须保持可靠通信, 随时保持各作业点、监控中心之间的联络, 禁止人员在机组内单独作业; 车辆应停泊在机组上风向并与塔架保持 ${20}\mathrm{\;m}$ 及以上的安全距离:作业前应切断机组的远程控制或切换到就地控制； 有人员在机舱内、塔架平台或塔架爬梯上时,禁止将机组启动并网运行。

5.3.13 严禁在机组内吸烟和燃烧废弃物品,工作中产生的废弃物品应统一收集和处理。

6.2.2 起吊塔架时, 应保证塔架直立后下端处于水平位置, 并至少有一根导向绳导向。

6.2.4 底部塔架安装完成后应立即与接地网进行连接, 其他塔架安装就位后应立即连接引雷导线。

6.2.6 顶段塔架安装完成后,应立即进行机舱安装。如遇特殊情况,不能完成机舱安装,人员离开时必须将塔架门关闭,并采取将塔架顶部封闭等防止塔架摆动措施。

6.3.4 机舱与塔架固定连接螺栓达到技术要求的紧固力矩后, 方可松开吊钩、移除吊具。

6.3.5 完成机舱安装,人员撤离现场时,应恢复顶部盖板并关闭机舱所有窗口。

6.4.1 叶轮和叶片起吊时, 应使用经检验合格的吊具。

6.4.2 起吊叶轮和叶片时至少有两根导向绳, 导向绳长度和强度应足够: 应有足够人员拉紧导向绳, 保证起吊方向。

6.4.3 起吊变桨距机组叶轮时,叶片桨距角必须处于顺桨位置,并可靠锁定。

6.4.4 叶片吊装前, 应检查叶片引雷线连接良好, 叶片各接闪器至根部引雷线限值不大于该机组规定值。

6.4.5 叶轮在地面组装完成未起吊前, 必须可靠固定。

6.5.1 机组安装完成后,应将刹车系统松闸,使机组处于自由旋转状态。

6.5.2 机组安装完成后,应测量和核实机组叶片根部至底部引雷通道阻值符合技术规定,并检查机组等电位连接无异常。

7.1.2 风速超过 ${12}\mathrm{m}/\mathrm{s}$ 时,不应打开机舱盖 (含天窗): 风速超过 ${14}\mathrm{m}/\mathrm{s}$ 时,应关闭机舱盖；风速超过 ${12}\mathrm{m}/\mathrm{s}$ ,不应在机舱外和轮毂内工作；风速超过 ${18}\mathrm{\;m}/\mathrm{s}$ 时,不应在机舱内工作。

7.1.8 严禁在叶轮转动的情况下插入锁定销, 禁止锁定销未完全退出插孔前松开制动器。

7.2.2 独立变桨的机组调试变桨系统时,严禁同时调试多支叶片。

7.2.3 机组其他调试测试项目未完成前,禁止进行超速试验。

7.2.4 新安装机组在启动前应具备以下条件:

a) 各电缆连接正确, 接触良好。

b)设备绝缘良好。

c)相序校核,测量电压值和电压平衡性。

d)检测所有螺栓力矩达到标准力矩值。

e)正常停机试验及安全停机、事故停机试验无异常。

f)完成安全链回路所有元件检测和试验,并正确动作。

g)完成液压系统、变桨系统、变频系统、偏航系统、刹车系统、测风装置性能测试,达到启动要求。

h) 核对保护定值设置无误。

i)填写调试报告。

7.3.3 维护和检修发电机前必须停电并验明三相确无电压。

7.3.4 拆除能够造成叶轮失去制动的部件前, 应首先锁定叶轮。

7.3.5 禁止使用车辆作为缆绳支点和起吊动力器械:严禁用铲车、装载机等作为高处作业的攀爬设施。

8.2 机组投入运行时, 严禁将控制回路信号短接和屏蔽, 禁止将回路的接地线拆除:未经授权,严禁修改机组设备参数及保护定值。

8.3 手动启动机组前叶轮上应无结冰、积雪现象；机组内发生冰冻情况时, 禁止使用自动升降机等辅助的爬升设备；停运叶片结冰的机组,应采用远程停机方式。

8.4 在寒冷、潮湿和盐雾腐蚀严重地区,停止运行一个星期以上的机组在投运前应检查绝缘, 合格后才允许启动。受台风影响停运的机组, 投入运行前必须检查机组绝缘,合格后方可恢复运行。

9.2.2 机组机舱发生火灾时, 禁止通过升降装置撤离, 应首先考虑从塔架内爬梯撤离,当爬梯无法使用时方可利用缓降装置从机舱外部进行撤离。使用缓降装置,要正确选择定位点,同时要防止绳索打结。

9.2.5 机组发生飞车或机组失控时, 工作人员应立即从机组上风向方向撒离现场,并尽量远离机组。

9.2.6 发生雷电天气, 应及时撤离机组; 来不及撤离时, 可双脚并找站在塔架平台上,不得触碰任何金属物体。

9.2.7 发生堵架螺栓断裂或塔架本体出现裂纹时, 应立即将机组停运, 并采取加固措施。

《风力发电场检修规程》DL/T 797-2012

4.1 风力发电场检修应遵循 “预防为主,定期维护和状态检修相结合” 的原则。

4.2 风力发电场检修安全应符合 DL/T 796 要求。

4.4 风力发电场应按照有关技术法规、设备的技术文件、同类型机组的检修经验以及设备状态评估结果等,合理安排设备检修。

4.5 风力发电场应在规定的期限内, 完成既定的全部检修作业, 达到质量目标,保证机组安全、稳定、经济运行。

4.6 风力发电场应制定检修计划和具体实施细则, 开展设备检修、验收、

管理和修后评估工作。

4.7 风力发电场检修人员应熟悉系统和设备的构造、性能和原理,熟悉设备的检修工艺、工序、调试方法和质量标准,熟悉安全工作规程,掌握相关的专业技能。

4.8 风力发电场应加强对检修工器具的管理, 正确使用相关工器具: 需要定期检验的工器具应根据使用说明及相关标准进行定期检验与校准。

4.9 风力发电场应制定检修过程中的环境保护和劳动保护措施, 改善作业环境和劳动条件,合理处置各类废弃物,文明施工,清洁生产。

4.10 风力发电场应结合现场具体情况, 制定适合相应的设备检修规程, 指导现场检修作业。

4.12 输变电设备的检修应按照 DL/T 355、DL/T 573、DL/T 574、DL/T 724、DL/T 727、DL/T 741 的有关规定执行。

6.1.1 风力发电场每年应编制年度检修计划并严格执行, 不得随意更改或取消, 不得无故延期或漏检, 切实做到按时实施, 可根据需要编制跨年度检修规划。

6.2.1 风力发电场应按照可靠性和经济性原则, 结合风力发电场装机情况、 设备故障概率、采购周期、采购成本和检修计划确定风力发电场所需备品备件的定额。

7.3.2 设备的解体、修理和安装工作为现场重点工作,应符合下列要求:

a)检修负责人和有相关专业技术人员应在现场。

b)设备检修应严格按技术措施进行作业。

c) 设备解体后如发现新的缺陷, 应及时补充检修项目, 落实检修方法, 并修改施工进度表和调配必要的工机具和劳动力等。

d)宜保留解体、修理、安装过程的影像或图片资料。

7.4.2 维护人员应按照维护手册要求、工期计划、安全措施, 全面完成规定维护项目。

7.5.2 状态检测设备应检验合格, 专业检测应有具备相应资格的单位和人员完成。

7.5.5 风力发电场应根据检测报告结合实际情况确定设备检修项目和检修时间,并按期执行；检修完成后,应进行绩效评估,并将检修情况和评估结果反馈给状态检测人员。

7.5.6 状态检测人员应跟踪检修过程和设备运行情况,验证检测的准确性, 持续优化检测手段和分析方法。

《光伏电站设计规范》GB 50797-2012

3.0.6 建筑物上安装的光伏发电系统,不得降低相邻建筑物的日照标准。

3.0.7 在既有建筑物上增设光伏发电系统, 必须进行建筑物结构和电气的安全复核, 并应满足建筑结构及电气的安全性要求。

14.1.6 设置带油电气设备的建 (构) 筑物与贴邻或靠近该建 (构) 筑物的其他建 (构) 筑物之间必须设置防火墙。

14.2.4 35kV 以上屋内配电装置必须安装在有不燃烧实体墙的间隔内, 不然烧实体墙的高度严禁低于配电装置中带油设备的高度。

总油量超过 ${100}\mathrm{\;{kg}}$ 的屋内油浸变压器必须设置单独的变压器室,并设置灭火设施。

《光伏电站施工规范》GB 50794-2012

5.3.4 严禁触摸光伏组件串的金属带电部位。

5.3.5 严禁在雨中进行光伏组件的连线工作。

5.5.4 逆变器直流侧电缆接线前必须确认汇流箱侧有明显断开点。

6.4.4 逆变器停运后, 需打开盘门进行检测时, 必须切断直流、交流和控制电源, 并确认无电压残留后, 在有人监护的情况下进行。

6.4.5 逆变器在运行状态下, 严禁断开无灭弧能力的汇流箱总开关和熔断器。 《秸秆发电厂设计规范》GB 50762-2012 4.2.4 发电厂各建 (构) 筑物之间的间距, 不应小于表 4.2.4 的规定。 5.2.4 当除氧器和给水箱布置在单元控制室上方时, 单元控制室的顶板必须采用混凝土整体浇灌,除氧器层楼面必须有可靠的防水措施。

10.2.3 发电厂应设置消防给水系统。厂区内同一时间内火灾次数应按一次设计。厂区内消防给水水量, 应按最大一次灭火室内与室外灭火用水量之和计算。

15.2.4 秸秆破碎站、转运站和分料仓至少应设置一个安全出口, 安全出口可采用敞开式金属梯,其净宽不应小于 ${0.8}\mathrm{\;m}$ ,倾斜角度不应大于 ${45}^{ \circ  }$ 。与其相连的栈桥不得作为安全出口。栈桥长度超过 ${200}\mathrm{\;m}$ 时,还应加设中间安全出口。

15.1.10 抗震设防烈度为 6 度及以上地区的建筑,必须进行抗震设计。

《地热电站设计规范》GB 50791-2013

10.1.4 当采用地下水作为水源时, 应根据该地区目前及必须保证的规划工农业用水量,按枯水年或连续枯水年进行水量平衡计算后确定取用水量。取用水量不应大于允许开采量。

17.2.3 噪声治理措施应符合下列规定:

1 地热电站噪声对周围环境的影响必须符合现行国家标准《工业企业厂界环境噪声排放标准》GB 12348 和《声环境质量标准》GB 3096 的有关规定；

17.5.1 地热电站水土保持措施设计必须符合现行国家标准《开发建设项目水土保持技术规范》GB 50433 的有关规定。

19.1.2 地热电站必须设有消防给水系统,并配置灭火器。 《太阳能发电站支架基础技术规范》GB 51101-2016

3.0.3 支架基础设计安全等级不应小于上部支架结构设计安全等级,结构重要性系数对于光伏发电站支架基础不应小于 0.95 ,对于光热发电站支架基础不应小于 1.0 。

5.1.1 支架基础应按下列规定进行承载力计算和稳定性验算:

1 各类型基础均应进行竖向承载力计算；

2 桩基础应进行水平承载力计算；

3 扩展式基础应进行抗滑移、抗倾覆验算；

4 对单立柱单桩基础应进行抗弯承载力验算:

5 承受荷载较大的支架基础应对基础结构承载力和裂缝宽度进行验算。

## 第五篇  输变电工程

## 1 勘 测 设 计

## 《1000kV 架空输电线路勘测规范》GB 50741-2012

11.1.1 1000kV 架空输电线路经过对塔位安全有影响的岩溶强烈发育区时, 应进行岩溶专项勘察。

11.2.1 1000kV 架空输电线路经过滑坡严重地段时,应进行滑坡专项勘察。

11.4.1 1000kV 架空输电线路路径或其附近存在对堵基安全有影响的泥石流时, 应进行泥石流专项勘察。

## 《1000kV 架空输电线路设计规范》GB 50665-2011

5.0.2 海拔 ${500}\mathrm{\;m}$ 及以下地区,距离线路边相导线地面水平投影外侧 ${20}\mathrm{\;m}$ 、 对地 $2\mathrm{\;m}$ 高度处,且频率为 ${0.5}\mathrm{{MHz}}$ 时,无线电干扰设计控制值不应大于 ${58}\mathrm{{dB}}$ $\left( {\mu \mathrm{V}/\mathrm{m}}\right)$ .

5.0.3 海拔 ${500}\mathrm{\;m}$ 及以下地区,距离线路边相导线地面水平投影外侧 ${20}\mathrm{\;m}$ 处, 湿导线的可听噪声设计控制值不应大于 55dB (A), 并应符合环境保护主管部门批复的声环境指标。

5.0.8 导、地线在弧垂最低点的设计安全系数不应小于 2.5 ,悬挂点的设计安全系数不应小于 2.25。地线设计安全系数,不应小于导线的设计安全系数。

6.0.4 金具强度的安全系数应符合下列规定:

1 最大使用荷载情况不应小于 2.5:

2 断线、断联、验算情况不应小于 1.5 。

13.0.2 导线对地面的最小距离,以及与山坡、峭壁、岩石之间的最小净空距离, 应符合下列规定:

1 在最大计算弧垂情况下,导线与地面的最小距离应符合表 13.0.2-1 的规定。 应符合表 13.0.2-2 的规定。

表 13.0.2-1 导线对地面的最小距离 (m)

<table><tr><td rowspan="2">标称电压 (kV) 地区</td><td colspan="2">1000</td><td rowspan="2">备注</td></tr><tr><td>单回路</td><td>同塔双回路 (逆相序)</td></tr><tr><td>居民区</td><td>27</td><td>25</td><td>-</td></tr><tr><td>非居民区</td><td>22</td><td>21</td><td>农业耕作区</td></tr></table>

<table><tr><td colspan="4">续表</td></tr><tr><td rowspan="2">标称电压 (kV) 地区</td><td colspan="2">1000</td><td rowspan="2">备注</td></tr><tr><td>单回路</td><td>同塔双回路 (逆相序)</td></tr><tr><td>非居民区</td><td>19</td><td>18</td><td>人烟稀少的非农业 耕作区</td></tr><tr><td>交通困难区</td><td colspan="2">15</td><td>-</td></tr></table>

表 13.0.2-2 导线与山坡、峭壁、岩石之间的最小净空距离 (m)

<table><tr><td rowspan="2">标称电压(kV) 线路经过地区</td><td colspan="2">1000</td></tr><tr><td>单回路</td><td>同塔双回路(逆相序)</td></tr><tr><td>步行可以到达的山坡</td><td colspan="2">13</td></tr><tr><td>步行不能到达的山坡、峭壁和岩石</td><td colspan="2">11</td></tr></table>

13.0.3 线路邻近居住建筑时,居住建筑所在位置距地 ${1.5}\mathrm{\;m}$ 高处最大未畸变场强不应超过 $4\mathrm{{kV}}/\mathrm{m}$ 。

13.0.9 ${1000}\mathrm{{kV}}$ 架空输电线路与铁路、道路、河流、管道、索道及各种架空线路交叉或接近的要求, 应符合下列规定:

1 1000kV 架空输电线路与铁路、道路、河流、管道、索道及各种架空线路交叉最小垂直距离,应符合表 13.0.9-1 的规定。

表 13.0.9-1 1000kV 架空输电线路与铁路、道路、河流、管道、索道及

各种架空线路交叉最小垂直距离

<table><tr><td colspan="2">项目</td><td>单回路最小垂直距离 (m)</td><td>双回路 (逆相序) 最小垂直距离(m)</td></tr><tr><td rowspan="2">铁路</td><td>至轨项</td><td>27</td><td>25</td></tr><tr><td>至承力索或接触线</td><td>10 (16)</td><td>10(14)</td></tr><tr><td>公路</td><td>至路面</td><td>27</td><td>25</td></tr><tr><td rowspan="3">通航河流</td><td>至五年一遇洪水位</td><td>14</td><td>13</td></tr><tr><td>至最高航行水位桅顶</td><td>10</td><td>10</td></tr><tr><td>至最高航行水位</td><td>24</td><td>23</td></tr><tr><td rowspan="2">不通航河流</td><td>百年一遇洪水位</td><td>10</td><td>10</td></tr><tr><td>冬季至冰面</td><td>22</td><td>21</td></tr></table>

续表

<table><tr><td colspan="2">项目</td><td>单回路最小垂直距离 (m)</td><td>双回路 (逆相序) 最小垂直距离 (m)</td></tr><tr><td>弱电线</td><td>至被跨越物</td><td>18</td><td>16</td></tr><tr><td>电力线</td><td>至被跨越物</td><td>10(16)</td><td>10(16)</td></tr><tr><td>架空特殊管道</td><td>至管道任何部分</td><td>18</td><td>16</td></tr></table>

注:垂直距离中, 括号内的数值用于跨杆(塔)顶。

## 《1000kV 变电站设计规范》GB 50697-2011

11.1.2 结构的设计使用年限应不低于 50 年,安全等级应为一级,结构的重要性系数应采用 1.1 . 《电动汽车充电站设计规范》GB 50966-2014

3.2.4 充电站应满足环境保护和消防安全的要求。充电站的建 (构) 筑物火灾危险性分类应符合现行国家标准《火力发电厂与变电站设计防火规范》 GB 50229 和 《建筑设计防火规范》GB 50016 的有关规定。充电站内的充电区和配电室的建 (构) 筑物与站内外建筑之间的防火间距应符合现行国家标准《建筑设计防火规范》GB 50016 和《高层民用建筑设计防火规范》GB 50045 的有关要求,充电站建(构)筑物相应厂房类别划分应符合表 3.2.4 的规定。

表 3.2.4 充电站建 (构) 筑物相应厂房类别划分

<table><tr><td>序号</td><td>充电站建设条件</td><td>建(构)筑物厂房类别</td></tr><tr><td>1</td><td>当采用油浸变压器时</td><td>丙类</td></tr><tr><td>2</td><td>当采用干式变压器时</td><td>丁类</td></tr><tr><td>3</td><td>当采用低压供电时</td><td>戊类</td></tr></table>

注:干式变压器包括 ${\mathrm{{SF}}}_{6}$ 气体变压器、环氧树脂浇铸变压器等。

3.2.5 充电站不应靠近有潜在火灾或爆炸危险的地方,当与有爆炸危险的建筑物毗邻时, 应符合现行国家标准 《爆炸和火灾危险环境场所电力装置设计规范》 GB 50058 的有关规定。

11.0.1 对于充电站内建筑物的耐火等级低于二级,且体积超过 ${3000}{\mathrm{\;m}}^{3}$ , 火灾危险性非戊类的电动汽车充电站应设置消防给水系统。消防水源应有可靠的保证。

11.0.4 电动汽车充电站建筑物灭火器配置应符合现行国家标准《建筑灭火

器配置设计规范》GB 50140 的有关规定。室外充电区灭火器配置应符合下列要求:

1 不考虑插电式混合动力汽车进入时, 充电站应按轻危险级配置灭火器。

2 考虑插电式混合动力汽车进入时, 充电站应按严重危险级配置灭火器。

## 2 施工及验收

## 《电力建设安全工作规程 第 2 部分:电力线路》DL 5009.2-2013

3.1.11 林区、草地施工现场,严禁吸烟及使用明火。

3.2.2 材料及器材的存放和保管

4 氧气瓶的存放和保管遵守下列规定:

1)存放处周围 10m 内严禁明火,严禁与易燃易爆物品同间存放。

3)严禁与乙炔气瓶混放在一起。

5 乙炔气瓶的存放和保管遵守下列规定:

2)存放间与明火或散发火花点距离严禁小于 10m。

7)严禁与氧气瓶及易燃易爆物品同间存放。

6 有毒有害物品的存放和保管遵守下列规定:

1)容器必须密封。

7 汽油、柴油等挥发性物品的存放和保管遵守下列规定:

2)附近严禁有易燃易爆物品。

3)严禁靠近火源或在烈日下暴晒。

3.3.1 高处作业

5 高处作业时,作业人员必须正确使用安全带。

3.4.16 凿岩机

3 严禁在废炮眼上钻孔和骑马式操作。

3.4.24 卸扣

5 严禁用普通材料的螺栓取代卸扣销轴。

3.4.25 链条葫芦和手扳葫芦

6 操作人员严禁站在荷重葫芦正下方；严禁站在重物上面操作；严禁将重物吊起后停留在空中而离开现场；起吊过程中严禁任何人在重物下行走或停留。

4.1.6 氧气瓶、乙炔气瓶的运输遵守下列规定:

4 严禁与易燃易爆物品或与油脂或带有污物的物品同车运输。车上严禁烟火。

4.1.7 载运施工人员应遵守下列规定:

2 严禁自卸车、挂车、拖拉机等工程车或农用车载人。

4.5.10 索道运行、保养的规定:

7 货运索道严禁载人。

4.6.2 起重机作业时应遵守下列规定:

2 吊件和起重臂活动范围内的下方严禁有人通行或停留。

4 严禁吊件从人员上空越过。

4.6.7 严禁起重臂跨越电力线进行作业。

4.6.11 严禁起重机械超载作业,不得吊拔埋在地下、凝固在地面上及其他不明重量的物体。

5.1.12 挖掘机开挖时遵守下列规定:

2 严禁人员进入挖斗内,严禁在伸臂及挖斗下面通过或停留。

5.3.10 在基坑内点火遵守下列规定:

2 严禁用脚踩已点燃的导火索。

5.3.12 火雷管的装药与点火、电雷管的接线与引爆必须由同一人担任,严禁两人操作。

5.3.15 无盲炮时,必须从最后一响算起 $5\mathrm{\;{min}}$ 后方可进入爆破区。有盲炮或炮数不清时,对火雷管必须经 ${15}\mathrm{\;{min}}$ 后爆破作业人员方可进入爆破区检查。 对电雷管必须将电源切断并短路、待 $5\mathrm{\;{min}}$ 后方可进入爆破区检查。

5.3.16 处理盲炮时, 严禁从炮孔内掏取炸药和雷管。重新打孔时, 新孔必须与原孔平行。新孔距盲炮孔严禁小于 ${0.3}\mathrm{\;m}$ ,距药壶边缘严禁小于 ${0.5}\mathrm{\;m}$ 。

6.1.15 严禁在杆塔上有人时,通过调整临时拉线来校正杆塔倾斜或弯曲。

6.1.16 组装杆塔的材料及工器具严禁浮搁在已立的杆塔或抱杆上。

6.2.13 气瓶必须装设专用减压器,不同气体的减压器严禁换用或替用。

6.2.14 严禁敲击、碰撞乙炔气瓶。

6.2.15 瓶阀冻结时, 严禁用火烘烤。

6.2.16 乙炔气管堵塞或冻结时, 严禁用氧气吹通或用火烘烤。

6.3.5 构件连接对孔时, 严禁将手指伸入螺孔找正。

7.3.1 牵引场转向布设时应遵守下列规定:

3 牵引过程中,各转向滑车围成的区域内侧严禁有人。

7.3.6 牵引过程中,牵引绳进入的主牵引机高速转向滑车与钢丝绳卷车的内角侧严禁有人。

7.5.2 升空作业必须使用压线装置,严禁直接用人力压线。

7.7.6 在带电线路上方的导线上测量间隔棒距离时, 应使用干燥的绝缘绳, 严禁使用带有金属丝的测绳、皮尺。

7.8.6 高空锚线必须有二道保护措施。

7.9.2 装设接地装置应遵守下列规定:

4 装设接地线时, 必须先接接地端, 后接导线或地线端, 拆除时的顺序相反。

8.2.8 跨越不停电线路时, 施工人员严禁在跨越架内侧攀登、作业和从封顶架上通过。

8.3.3 停电、送电工作必须指定专人负责。严禁采用口头或约时停电、 送电。

8.3.5 在未接到停电许可工作命令前, 严禁任何人接近带电体。

8.3.6 现场施工负责人在接到已停电许可工作命令后, 必须首先安排人员进行验电。验电必须使用相应电压等级的合格的验电器。验电时必须戴绝缘手套并逐相进行。验电必须设专人监护。同杆架设有多层电力线时, 必须先验低压,后验高压,先验下层,后验上层。

8.3.10 工作接地线一经拆除, 该线路即视为带电, 严禁任何人再登杆进行任何作业。

《电力建设安全工作规程 第 3 部分:变电站》DL 5009.3-2013 3.2.31 接零及接地保护:

1 施工临时电源在专用变压器供电时必须采用专用变压器供电的 TN-S 接零保护系统。

$9\mathrm{{PE}}$ 线严禁断线,严禁在 $\mathrm{{PE}}$ 线装设开关或熔断器,严禁在 $\mathrm{{PE}}$ 线通过工作电流。

12 保护零线必须在配电系统的始端、中间和末端处做重复接地。

13 配电箱内必须分设 $\mathrm{N}$ 线小母线和 $\mathrm{{PE}}$ 线小母线并标识。 $\mathrm{N}$ 线小母线必须与箱体绝缘, PE 线小母线必须与金属箱体做电气连接, 金属箱体与箱门应跨接。进出线中的 $\mathrm{N}$ 线必须通过 $\mathrm{N}$ 线小母线连接, $\mathrm{{PE}}$ 线必须通过 $\mathrm{{PE}}$ 线小母线连接。

3.2.32 用电安全管理。

10 对配电箱、开关箱进行维修、检查时, 必须将其相应的电源断开并隔离,并悬挂“禁止合闸,有人工作”安全标志牌。

3.2.33 一般规定。

5 严禁在办公室、工具房、休息室、宿舍等房屋内存放易燃、易爆物品。 4.2.2 爆破。

11 火雷管的装药与点火、电雷管的接线与引爆必须由同一人担任,严禁两人操作。

15 处理盲炮时,严禁从炮孔内掏取炸药和雷管。重新打孔时,新孔应与原孔平行；新孔距盲炮孔不得小于 ${0.3}\mathrm{\;m}$ ,距药壶边缘不得小于 ${0.5}\mathrm{\;m}$ 。

4.5.9 混凝土养护。

4 冬季养护阶段, 严禁作业人员进棚内取暖, 进棚作业必须设专人棚外监护。

5.1.1 油浸变压器、电抗器安装。

3 充氮变压器、电抗器未经充分排氮(其气体含氧密度未达到 18%及以上时),严禁施工作业人员入内。充氮变压器注油时,任何人严禁在排气孔处停留。

#### 5.1.2 断路器、隔离开关、组合电器安装。

13 在六氟化硫电气设备上及周围的工作应遵守下列规定:

2)工作人员进入六氟化硫配电装置室, 入口处若无六氟化硫气体含量显消除。

示器,应先通风 ${15}\mathrm{\;{min}}$ ,并检测六氟化硫气体合格。严禁单独一人进入六氟化硫配电装置室内工作。

14 六氟化硫气体回收、抽真空及充气工作应遵守下列规定:

4)六氟化硫配电装置发生大量泄漏等紧急情况时,人员应迅速撤出现场, 室内应开启所有排风机进行排风。

5.1.7 蓄电池组安装。

3 蓄电池安装过程及完成后室内严禁烟火。

6 安装镉镍碱性蓄电池组应遵少下列规定:

1)配制和存放电解液必须用耐碱器具, 并将碱慢慢倒入蒸馏水或去离子水中, 并用干净耐碱棒搅动, 严禁将水倒入电解液中。

5.4.3 二次回路传动试验及其他。

2 对电流互感器一次侧进行通电试验时, 二次回路严禁开路, 短路接地必须使用短接片或短接线,严禁用导线缠绕。

4 运行屏上拆接线时应在端子排外侧进行,拆开的线必须包好,并注意防止误碰其他运行回路, 严禁将运行中的电流互感器二次回路开路及电压互感器二次回路短路、接地。拆除与运行设备有关联回路时, 必须先拆运行设备端后拆另一端。其余回路一般先拆电源端后拆另一端。二次回路接线时, 必须先接扩建设备侧,后接运行设备侧。

#### 6.3.2 验电及接地。

8 严禁使用不符合规定的导线做接地线或短路线,接地线必须使用专用的线夹固定在导体上,严禁用缠绕的方法进行接地或短路。拆装接地线必须使用绝缘棒,戴绝缘手套。挂接地线时必须先接接地端,再接设备端,拆接地线时顺序相反。

#### 6.3.4 恢复送电。

2 接地线一经拆除,设备即视为有电,严禁再去接触或进行工作。

3 严禁采用预约停送电时间的方式在设备或母线上进行任何工作。

## 《电气装置安装工程 电气设备交接试验标准》GB 50150-2016

4.0.5 定子绕组直流耐压试验和泄漏电流测量, 应符合下列规定:

1 试验电压应为电机额定电压的 3 倍;

2 试验电压应按每级 0.5 倍额定电压分阶段升高,每阶段应停留 $1\mathrm{\;{min}}$ , 并应记录泄漏电流: 在规定的试验电压下, 泄漏电流应符合下列规定:

1)各相泄漏电流的差别不应大于最小值的 ${100}\%$ ,当最大泄漏电流在 ${20\mu }\mathrm{A}$ 以下, 根据绝缘电阻值和交流耐压试验结果综合判断为良好时, 可不考虑各相间差值:

2)泄漏电流不应随时间延长而增大；

3)泄漏电流随电压不成比例地显著增长时,应及时分析；

4)当不符合本款第 1 )项、第 2 )项规定之一时,应找出原因,并将其

3 氢冷电机应在充氢前进行试验,严禁在置换氢过程中进行试验；

4.0.6 定子绕组交流耐压试验, 应符合下列规定:

1 定子绕组交流耐压试验所采用的电压, 应符合表 4.0.6 的规定;

2 现场组装的水轮发电机定子绕组工艺过程中的绝缘交流耐压试验,应按现行国家标准《水轮发电机组安装技术规范》GB/T 8564 的有关规定执行；

3 水内冷电机在通水情况下进行试验, 水质应合格; 氢冷电机应在充氢前进行试验, 严禁在置换氢过程中进行;

《电气装置安装工程 接地装置施工及验收规范》GB 50169-2016

3.0.4 电气装置的下列金属部分, 均必须接地:

1 电气设备的金属底座、框架及外壳和传动装置。

2 携带式或移动式用电器具的金属底座和外壳。

3 箱式变电站的金属箱体。

4 互感器的二次绕组。

5 配电、控制、保护用的屏(柜、箱)及操作台的金属框架和底座。

6 电力电缆的金属护层、接头盒、终端头和金属保护管及二次电缆的屏蔽层。

7 电缆桥架、支架和井架。

8 变电站 (换流站) 构、支架。

9 装有架空地线或电气设备的电力线路杆塔。

10 配电装置的金属遮栏。

11 电热设备的金属外壳。

4.1.8 严禁利用金属软管、管道保温层的金属外皮或金属网、低压照明网络的导线铅皮以及电缆金属护层作为接地线。

4.2.9 电气装置的接地必须单独与接地母线或接地网相连接, 严禁在一条接地线中串接两个及两个以上需要接地的电气装置。

《电气装置安装工程 盘、柜及二次回路接线施工及验收规范》 GB 50171-2012

4.0.6 成套柜的安装应符合下列规定:

1 机械闭锁、电气闭锁应动作准确、可靠。

4.0.8 手车式柜的安装应符合下列规定:

1 机械闭锁、电气闭锁应动作准确、可靠。

7.0.2 成套柜的接地母线应与主接地网连接可靠。

《电气装置安装工程 蓄电池施工及验收规范》GB 50172-2012

3.0.7 蓄电池室应采用防爆型灯具、通风电机, 室内照明线应采用暗管敷设, 室内不得装设开关和插座。

《电气装置安装工程 66kV 及以下架空电力线路施工及验收规范》GB 50173-2014

3.2.3 混凝土拌和用水应符合下列规定:

3 混凝土拌和用水严禁使用未经处理的海水。

5.0.4 掏挖基础应以人工掏挖为主,掏挖基础及岩石基础的尺寸不得有负误差, 开挖时应符合下列规定: 3 人工开挖遇到松散层时, 必须采取防止坍塌的措施。 6.1.1 基础混凝土中参入外加剂时应符合下列规定: 1 基础混凝土中严禁参入氯盐。 《电气装置安装工程 低压电器施工及验收规范》GB 50254-2014

3.0.16 需要接地的金属外壳、框架必须可靠接地。

9.0.2 三相四线系统安装熔断器时, 必须安装在相线上, 中性线 (N 线)、 保护中性线 (PEN 线) 严禁安装熔断器。

《电气装置安装工程 电力变流设备施工及验收规范》GB 50255- 2014

4.0.4 变流柜和控制柜除设计采用绝缘安装外, 其外露金属部分必须可靠接地, 接地方式、接地线应符合设计要求, 接地标识应明显。转动式门板与已接地的框架之间应有可靠的电气连接。

《电气装置安装工程 起重机电气装置施工及验收规范》GB50256– 2014

3.0.9 起重机非带电金属部分的接地应符合下列规定:

2 司机室与起重机本体用螺栓连接时, 必须进行电气跨接: 其跨接点不应少于两处。

4.0.1 滑触线的布置应符合设计要求:当设计无要求时,应符合下列规定:

3 裸露式滑触线在靠近走梯、过道等行人可触及的部分,必须设有遮栏保护。

6.0.4 制动装置的安装应符合下列规定:

1 制动装置的动作必须迅速、准确、可靠。

6.0.9 起重荷载限制器的调试应符合下列规定:

1 起重荷载限制器综合误差,严禁大于 8%。

2 当载荷达到额定起重量的 90%时, 必须发出提示性报警信号。

3 当载荷达到额定起重量的 110%时, 必须自动切断起升机构电动机的电源, 并应发出禁止性报警信号。

《电气装置安装工程 爆炸和火灾危险环境电气装置施工及验收规范》GB 50257-2014

5.1.3 爆炸危险环境内采用的低压电缆和绝缘导线, 其额定电压必须高于线路的工作电压,且不得低于 ${500}\mathrm{\;V}$ ,绝缘导线必须敷设于钢管内。电气工作中性线绝缘层的额定电压, 必须与相线电压相同, 并必须在同一护套或钢管内敷设。

5.1.7 架空线路严禁跨越爆炸性危险环境；架空线路与爆炸性危险环境的水平距离,不应小于杆塔高度的 1.5 倍。

5.2.1 电缆线路在爆炸危险环境内, 必须在相应的防爆接线盒或分线盒内连接或分路。

5.4.2 本质安全电路关联电路的施工, 应符合下列规定:

1 本质安全电路与非本质安全电路不得共用同一电缆或钢管; 本质安全电路或关联电路, 严禁与其它电路共用同一条电缆或钢管。

7.1.1 在爆炸危险环境的电气设备的金属外壳、金属构架、安装在已接地的金属结构上的设备、金属配线管及其配件、电缆保护管、电缆的金属护套等非带电的裸露金属部分, 均应接地。

7.2.2 引入爆炸危险环境的金属管道、配线的钢管、电缆的铠装及金属外壳, 必须在危险区域的进口处接地。

《电气装置安装工程 串联电容器补偿装置施工及验收规范》 GB 51049-2014

3.0.11 设备吊装严禁在雨雪天气、六级及以上大风中进行。

4.4.5 球头与球窝必须完全接触后方可安装和调整斜拉绝缘子；在斜拉绝缘子安装和调整时, 吊绳必须始终处于受力状态, 缆风绳必须临时固定并设专人监护；调整完毕后方可松下缆风绳及吊绳。

《电力设备典型消防规程》DL 5027-2015

1.0.2 本规程规定了电力设备及其相关设施的防火和灭火措施, 以及消防安全管理要求。

适用于发电单位、电网经营单位, 以及非电力单位使用的电力设备的消防安全管理。电力设计、安装、施工、调试、生产应符合本规程的有关要求。本规程不适用于核能发电单位。

1.0.3 贯彻 “预防为主、防消结合” 的消防工作方针, 按照政府统一领导、 部门依法监管、单位全面负责、公民积极参与的原则, 做好单位的消防安全其落实。

工作。

1.0.4 法人单位的法定代表人或者非法人单位的主要负责人是单位的消防安全责任人,对本单位的消防安全工作全面负责。消防安全管理人对单位的消防安全责任人负责。

1.0.5 单位应成立安全生产委员会, 履行消防安全职责。

1.0.6 单位的有关人员应按其工作职责,熟悉本规程的有关部分,并结合消防知识每年考试一次。

1.0.7 电力设备及其相关设施的消防安全管理除应符合本规程外, 尚应符合国家现行有关标准的规定。

3.1.1 组织贯彻落实国家有关消防安全的法律、法规、标准和规定(简称消防法规),建立健全消防安全责任制和规章制度,对落实情况进行监督、考核。

3.1.2 建立消防安全保证和监督体系, 督促两个体系各司其职。明确消防工作归口管理职能部门(简称消防管理部门)和消防安全监督部门(简称安监部门),确保消防管理和安监部门的人员配置与其承担的职责相适应。

3.1.3 制定本单位的消防安全目标并组织落实, 定期研究、部署本单位的消防安全工作。

3.1.4 深入现场, 了解单位的消防安全情况, 推广消防先进管理经验和先进技术, 对存在的重大或共性问题进行分析, 制定针对性的整改措施, 并督促措施的落实。

3.1.5 组织或参与火灾事故调查。

3.1.6 对消防安全做出贡献者给予表扬或奖励: 对负有事故责任者, 给予批评或处罚。

3.2.1 贯彻执行消防法规,保障单位消防安全符合规定,掌握本单位的消防安全情况。

3.2.2 将消防工作与本单位的生产、科研、经营、管理等活动统筹安排, 批准实施年度消防工作计划。

3.2.3 为本单位的消防安全提供必要的经费和组织保障。

3.2.4 确定逐级消防安全责任, 批准实施消防安全管理制度和保障消防安全的操作规程。

3.2.5 组织防火检查, 督促落实火灾隐患整改, 及时处理涉及消防安全的重大问题。

3.2.6 根据消防法规的规定建立专职消防队、志愿消防队。

3.2.7 组织制定符合本单位实际的灭火和应急疏散预案, 并实施演练。

3.2.8 确定本单位消防安全管理人。

3.2.9 发生火灾事故做到事故原因不清不放过, 责任者和应受教育者没有受到教育不放过,没有采取防范措施不放过,责任人员未受到处理不放过。

3.3.1 拟订年度消防工作计划,组织实施日常消防安全管理工作。

3.3.2 组织制定消防安全管理制度和保障消防安全的操作规程并检查督促

3.3.3 拟订消防安全工作的资金投入和组织保障方案。

3.3.4 组织实施防火检查和火灾隐患整改工作。

3.3.5 组织实施对本单位消防设施、灭火器材和消防安全标志维护保养, 确保其完好有效,确保疏散通道和安全出口畅通。

3.3.6 组织管理专职消防队和志愿消防队。

3.3.7 组织对员工进行消防知识的宣传教育和技能培训, 组织灭火和应急疏散预案的实施和演练。

3.3.8 单位消防安全责任人委托的其他消防安全管理工作。

3.3.9 应定期向消防安全责任人报告消防安全情况, 及时报告涉及消防安全的重大问题。

3.4.1 贯彻执行消防法规、本单位消防安全管理制度。

3.4.2 拟订逐级消防安全责任制, 及其消防安全管理制度。

3.4.3 指导、督促各相关部门制定和执行各岗位消防安全职责、消防安全操作规程, 消防设施运行和检修规程等制度, 以及发电厂厂房、车间、变电站、 换流站、调度楼、控制楼、油罐区等重要场所及重点部位的灭火和应急疏散预案。

3.4.4 定期向消防安全管理人报告消防安全情况, 及时报告涉及消防安全的重大问题。

3.4.5 拟订年度消防管理工作计划。

3.4.6 拟订消防知识、技能的宣传教育和培训计划,经批准后组织实施。

3.4.7 负责消防安全标志设置,负责或指导、督促有关部门做好消防设施、 器材配置、检验、维修、保养等管理工作,确保完好有效。

3.4.8 管理专职消防队和志愿消防队。根据消防法规、公安消防部门的规定和实际情况配备专职消防员和消防装备器材, 组织实施专业技能训练, 维护保养装备器材。志愿消防员的人数不应少于职工总数的 10%,重点部位不应少于该部位人数的 50%,且人员分布要均匀；年龄男性一般不超 55 岁、女性一般不超 45 岁,能行使职责工作。同时根据志愿消防人员变动、身体和年龄等情况, 及时进行调整或补充, 并公布。

3.4.9 确定消防安全重点部位:建立消防档案。

3.4.10 将消防费用纳入年度预算管理,确保消防安全资金的落实,包括消防安全设施、器材、教育培训资金,以及兑现奖惩等。

3.4.11 督促有关部门凡新建、改建、扩建工程的消防设施必须与主体设备 (项目)同时设计、同时施工、同时投入生产或使用。

3.4.12 指导、督促有关部门确保疏散通道、安全出口、消防车通道畅通, 保证防火防烟分区、防火间距符合消防标准。

3.4.13 指导、督促有关部门按照要求组织发电厂厂房、车间、变电站、换流站、调度楼、控制楼、油罐区等重要场所及重点部位的灭火和应急疏散演练。 计算机房、通信机房、风力发电机组机舱及塔筒。

3.4.14 指导、督促有关部门实行每月防火检查、每日防火巡查, 建立检查和巡查记录, 及时消除消防安全隐患。

3.4.15 发生火灾时,立即组织实施灭火和应急疏散预案。

3.5.1 熟悉国家有关消防法规,以及公安消防部门的工作要求；熟悉本单位消防安全管理制度,并对贯彻落实情况进行监督。

3.5.2 拟订年度消防安全监督工作计划,制定消防安全监督制度。

3.5.3 组织消防安全监督检查,建立消防安全检查、消防安全隐患和处理情况记录, 督促隐患整改。

3.5.4 定期向消防安全管理人报告消防安全情况, 及时报告涉及消防安全的重大问题。

3.5.5 对各级、各岗位消防安全责任制等制度的落实情况进行监督考核。

3.5.6 协助公安消防部门对火灾事故的调查。

3.6.1 掌握各类消防设施、消防器材和正压式消防空气呼吸器等的适用范围和使用方法。

3.6.2 熟知相关的灭火和应急疏散预案,发生火灾时能熟练扑救初起火灾、 组织引导人员安全疏散及进行应急救援。

3.6.3 根据工作安排负责一、二级动火作业的现场消防监护工作。

3.7.1 应按照有关要求接受岗前培训和在岗培训。

3.7.2 熟知单位灭火和应急疏散预案,参加消防活动和进行灭火训练,发生火灾时能熟练扑救火灾、组织引导人员安全疏散。

3.7.3 做好消防装备、器材检查、保养和管理,保证其完好有效。

3.7.4 政府部门规定的其他职责。

4.1.1 消防安全管理制度应包括下列内容:

1 各级和各岗位消防安全职责、消防安全责任制考核、动火管理、消防安全操作规定、消防设施运行规程、消防设施检修规程。

2 电缆、电缆间、电缆通道防火管理,消防设施与主体设备或项目同时设计、同时施工、同时投产管理,消防安全重点部位管理。

3 消防安全教育培训,防火巡查、检查,消防控制室值班管理,消防设施、 器材管理,火灾隐患整改,用火、用电安全管理。

4 易燃易爆危险物品和场所防火防爆管理,专职和志愿消防队管理,疏散、 安全出口、消防车通道管理,燃气和电气设备的检查和管理(包括防雷、防静电)。

5 消防安全工作考评和奖惩,灭火和应急疏散预案以及演练。

6 根据有关规定和单位实际需要制定其他消防安全管理制度。

4.2.1 发电单位和电网经营单位是消防安全重点单位,应严格管理。

4.2.2 消防安全重点部位应包括下列部位:

1 油罐区 (包括燃油库、绝缘油库、透平油库), 制氢站、供氢站、发电机、变压器等注油设备,电缆间,以及电缆通道、调度室、控制室、集控室、

2 换流站阀厅、电子设备间、铅酸蓄电池室、天然气调压站、储氨站、液化气站、乙炔站、档案室、油处理室、秸秆仓库或堆场、易燃易爆物品存放场所。

3 发生火灾可能严重危及人身、电力设备和电网安全以及对消防安全有重大影响的部位。

4.2.3 消防安全重点部位应当建立岗位防火职责,设置明显的防火标志, 并在出入口位置悬挂防火警示标示牌。标示牌的内容应包括消防安全重点部位的名称、消防管理措施、灭火和应急疏散方案及防火责任人。

4.3.1 应根据本单位特点,建立健全消防安全教育培训制度,明确机构和人员,保障教育培训工作经费。按照下列规定对员工进行消防安全教育培训:

1 定期开展形式多样的消防安全宣传教育。

2 对新上岗和进入新岗位的员工进行上岗前消防安全培训,经考试合格方能上岗。

3 对在岗的员工每年至少进行一次消防安全培训。

4.3.2 下列人员应接受消防安全专门培训:

1 单位的消防安全责任人、消防安全管理人。

2 专、兼职消防管理人员。

3 消防控制室值班人员、消防设施操作人员,应通过消防行业特有工种职业技能鉴定,持有初级技能以上等级的职业资格证书。

4 其他依照规定应当接受消防安全专门培训的人员。

4.3.3 消防安全教育培训的内容应符合全国统一的消防安全教育培训大纲的要求, 主要包括国家消防工作方针、政策, 消防法律法规, 火灾预防知识, 火灾扑救、人员疏散逃生和自救互救知识,其他应当教育培训的内容。

4.3.4 应根据不同对象开展有侧重的培训。通过培训应使员工懂基本消防常识、懂本岗位产生火灾的危险源、懂本岗位预防火灾的措施、懂疏散逃生方法；会报火警、会使用灭火器材灭火、会查改火灾隐患、会扑救初起火灾。

4.4.1 单位应制定灭火和应急疏散预案,灭火和应急疏散预案应包括发电厂厂房、车间、变电站、换流站、调度楼、控制楼、油罐区等重点部位和场所。

4.4.2 灭火和应急疏散预案应切合本单位实际及符合有关规范要求。

4.4.3 应当按照灭火和应急疏散预案,至少每半年进行一次演练,及时总结经验,不断完善预案。消防演练时,应当设置明显标识并事先告知演练范围内的人员。

4.5.1 单位应进行每日防火巡查, 并确定巡查的人员、内容、部位和频次。 防火巡查应包括下列内容:

1 用火、用电有无违章: 安全出口、疏散通道是否畅通, 安全疏散指示标志、应急照明是否完好；消防设施、器材情况。

2 消防安全标志是否在位、完整；常闭式防火门是否处于关闭状态,防火卷帘下是否堆放物品影响使用等消防安全情况。

3 防火巡查人员应当及时纠正违章行为, 妥善处置发现的问题和火灾危险,无法当场处置的,应当立即报告。发现初起火灾应立即报警并及时扑救。

4 防火巡查应填写巡查记录,巡查人员及其主管人员应在巡查记录上签名。

4.5.2 单位应至少每月进行一次防火检查。防火检查应包括下列内容:

1 火灾隐患的整改情况以及防范措施的落实情况；安全疏散通道、疏散指示标志、应急照明和安全出口情况；消防车通道、消防水源；用火、用电有无违章情况。

2 重点工种人员以及其他员工消防知识的掌握情况；消防安全重点部位的管理情况；易燃易爆危险物品和场所防火防爆措施的落实情况以及其他重要物资的防火安全情况。

3 消防控制室值班和消防设施运行、记录情况；防火巡查；消防安全标志的设置和完好、有效情况；电缆封堵、阻火隔断、防火涂层、槽盒是否符合要求。

4 消防设施日常管理情况, 是否放在正常状态, 建筑消防设施每年检测: 灭火器材配置和管理；动火工作执行动火制度；开展消防安全学习教育和培训情况。

5 灭火和应急疏散演练情况等需要检查的内容。

6 发现问题应及时处置。防火检查应当填写检查记录。检查人员和被检查部门负责人应当在检查记录上签名。

4.5.3 应定期进行消防安全监督检查, 检查应包括下列内容:

1 建筑物或者场所依法通过消防验收或者进行消防竣工验收备案。

2 新建、改建、扩建工程,消防设施与主体设备或项目同时设计、同时施工、同时投入生产或使用,并通过消防验收。

3 制定消防安全制度、灭火和应急疏散预案,以及制度执行情况。

4 建筑消防设施定期检测、保养情况,消防设施、器材和消防安全标志。

5 电器线路、燃气管路定期维护保养、检测。

6 疏散通道、安全出口、消防车通道、防火分区、防火间距。

7 组织防火检查,特殊工种人员参加消防安全专门培训,持证上岗情况。

8 开展每日防火巡查和每月防火检查,记录情况。

9 定期组织消防安全培训和消防演练。

10 建立消防档案、确定消防安全重点部位等。

11 对属于人员密集场所, 还应检查灭火和应急疏散预案中承担灭火和组织疏散任务的人员是否确定。

4.5.4 防火检查应当填写检查记录, 记录包括发现的消防安全违法违章行为、责令改正的情况等。

5.1.1 根据火灾危险性、发生火灾损失、影响等因素将动火级别分为一级动火、二级动火两个级别。

5.1.2 火灾危险性很大, 发生火灾造成后果很严重的部位、场所或设备应为一级动火区。

5.1.3 一级动火区以外的防火重点部位、场所或设备及禁火区域应为二级动火区。

5.2 禁止动火条件

5.2.1 油船、油车停靠区域。

5.2.2 压力容器或管道未泄压前。

5.2.3 存放易燃易爆物品的容器未清理干净, 或未进行有效置换前。

5.2.4 作业现场附近堆有易燃易爆物品, 未作彻底清理或者未采取有效安全措施前。

5.2.5 风力达五级以上的露天动火作业。

5.2.6 附近有与明火作业相抵触的工种在作业。

5.2.7 遇有火险异常情况未查明原因和消除前。

5.2.8 带电设备未停电前。

5.2.9 按国家和政府部门有关规定必须禁止动用明火的。

5.3.1 动火作业应落实动火安全组织措施, 动火安全组织措施应包括动火工作票、工作许可、监护、间断和终结等措施。

5.3.2 在一级动火区进行动火作业必须使用一级动火工作票, 在二级动火区进行动火作业必须使用二级动火工作票。

5.3.4 动火工作票应由动火工作负责人填写。动火工作票签发人不准兼任该项工作的工作负责人。动火工作票的审批人、消防监护人不准签发动火工作票。一级动火工作票一般应提前 8h 办理。

5.3.5 动火工作票至少一式三份。一级动火工作票一份由工作负责人收执。 一份由动火执行人收执, 另一份发电厂保存在厂 (局、公司) 安监部门, 电网经营单位保存在动火部门(车间)。二级动火工作票一份由工作负责人收执,一份由动火执行人收执,一份保存在动火部门 (车间)。若动火工作与运行有关时, 还应增加一份交运行人员收执。

5.3.6 动火工作票的审批应符合下列要求:

1 一级动火工作票:

1)发电单位:由申请动火部门(车间)负责人或技术负责人签发,厂消防管理部门和安监部门负责人审核,厂分管生产的领导或总工程师批准,包括填写批准动火时间和签名。

2)电网经营单位:由申请动火班组班长或班组技术负责人签发,动火部门(车间)消防管理负责人和安监负责人审核,动火部门(车间)负责人或技术负责人批准,包括填写批准动火时间和签名。

3)必要时应向当地公安消防部门提出申请,在动火作业前到现场进行消防安全检查和指导工作。

2 二级动火工作票由申请动火班组班长或班组技术负责人签发,动火部门

(车间)安监人员审核,动火部门(车间)负责人或技术负责人批准,包括填写批准动火时间和签名。

5.3.7 动火工作票经批准后, 允许实施动火条件:

1 与运行设备有关的动火工作必须办理运行许可手续。在满足运行部门可动火条件, 运行许可人在动火工作票填写许可动火时间和签名, 完成运行许可手续。

2 一级动火:

1)发电单位:在检查应配备的消防设施和采取的消防措施、安全措施已符合要求,可燃性、易爆气体含量或粉尘浓度合格,动火执行人、消防监护人、 动火工作负责人、动火部门负责人、安监部门负责人、单位分管生产领导或技术负责人(总工程师)分别在动火工作票签名确认,并由单位分管生产领导或技术负责人(总工程师)填写允许动火时间。

2)电网经营单位:在检查应配备的消防设施和采取的消防措施、安全措施已符合要求, 可燃性、易爆气体含量合格, 动火执行人、消防监护人、动火工作负责人、动火部门(车间)安监负责人、动火部门(车间)负责人或技术负责人分别在动火工作票签名确认,并由动火部门(车间)负责人或技术负责人填写允许动火时间。

3 二级动火: 在检查应配备的消防设施和采取的消防措施、安全措施已符合要求, 可燃性、易爆气体含量或粉尘浓度合格后, 动火执行人、消防监护人、 动火工作负责人、动火部门(车间)安监人员分别签名确认,并由动火部门(车间)安监人员填写允许动火时间。

5.3.8 动火作业的监护, 应符合下列要求:

1 一级动火时, 消防监护人、工作负责人、动火部门 (车间) 安监人员必须始终在现场监护。

2 二级动火时,消防监护人、工作负责人必须始终在现场监护。

3 一级动火在首次动火前, 各级审批人和动火工作票签发人均应到现场检查防火、灭火措施正确、完备,需要检测可燃性、易爆气体含量或粉尘浓度的检测值应合格,并在监护下做明火试验,满足可动火条件后方可动火。

4 消防监护人应由本单位专职消防员或志愿消防员担任。

5.3.9 动火作业间断, 应符合下列要求:

1 动火作业间断, 动火执行人、监护人离开前, 应清理现场, 消除残留火种。

2 动火执行人、监护人同时离开作业现场,间断时间超过 ${30}\mathrm{\;{min}}$ ,继续动火前,动火执行人、监护人应重新确认安全条件。

3 一级动火作业,间断时间超过 ${2.0}\mathrm{\;h}$ ,继续动火前,应重新测定可燃性、 易爆气体含量或粉尘浓度,合格后方可重新动火。

4 一级、二级动火作业,在次日动火前必须重新测定可燃性、易爆气体含量或粉尘浓度, 合格后方可重新动火。

5.3.10 动火作业终结, 应符合下列要求:

1 动火作业完毕, 动火执行人、消防监护人、动火工作负责人应检查现场无残留火种等, 确认安全后, 在动火工作票上填明动火工作结束时间, 经各方签名, 盖 “已终结” 印章, 动火工作告终结。若动火工作经运行许可的, 则运行许可人也要参与现场检查和结束签字。

2 动火作业终结后工作负责人、动火执行人的动火工作票应交给动火工作票签发人,发电单位一级动火一份留存班组,一份交单位安监部门,二级动火一份留存班组,一份交动火部门 (车间)。电网经营单位一份留存班组,一份交动火部门 (车间)。动火工作票保存三个月。

5.3.11 动火工作票所列人员的主要安全责任:

1 各级审批人员及工作票签发人主要安全责任应包括下列内容:

1)审查工作的必要性和安全性。

2)审查申请工作时间的合理性。

3)审查工作票上所列安全措施正确、完备。

4)审查工作负责人、动火执行人符合要求。

5)指定专人测定动火部位或现场可燃性、易爆气体含量或粉尘浓度符合安全要求。

2 工作负责人主要安全责任应包括下列内容:

1)正确安全地组织动火工作。

2)确认动火安全措施正确、完备,符合现场实际条件,必要时进行补充。

3)核实动火执行人持允许进行焊接与热切割作业的有效证件, 督促其在动火工作票上签名。

4)向有关人员布置动火工作,交待危险因数、防火和灭火措施。

5) 始终监督现场动火工作。

6)办理动火工作票开工和终结手续。

7)动火工作间断、终结时检查现场无残留火种。

3 运行许可人主要安全责任应包括下列内容:

1)核实动火工作时间、部位。

2)工作票所列有关安全措施正确、完备,符合现场条件。

3)动火设备与运行设备确已隔绝。

4)向工作负责人交待运行所做的安全措施。

4 消防监护人主要安全责任应包括下列内容:

1)动火现场配备必要、足够、有效的消防设施、器材。

2)检查现场防火和灭火措施正确、完备。

3)动火部位或现场可燃性、易爆气体含量或粉尘浓度符合安全要求。

4)始终监督现场动火作业,发现违章立即制止,发现起火及时扑救。

5)动火工作间断、终结时检查现场无残留火种。

5 动火执行人主要安全责任应包括下列内容:

1)在动火前必须收到经审核批准且允许动火的动火工作票。

2)核实动火时间、动火部位。

3)做好动火现场及本工种要求做好的防火措施。

4)全面了解动火工作任务和要求,在规定的时间、范围内进行动火作业。

5)发现不能保证动火安全时应停止动火,并报告部门(车间)领导。

6)动火工作间断、终结时清理并检查现场无残留火种。

5.3.12 一、二级动火工作票签发人、工作负责人应进行本规程等制度的培训, 并经考试合格。动火工作票签发人由单位分管领导或总工程师批准, 动火工作负责人由部门(车间)领导批准。动火执行人必须持政府有关部门颁发的允许电焊与热切割作业的有效证件。

5.3.13 动火工作票应用钢笔或圆珠笔填写,内容应正确清晰,不应任意涂改,如有个别错、漏字需要修改,应字迹清楚,并经签发人审核签字确认。

5.3.14 非本单位到生产区域内动火工作时. 动火工作票由本单位签发和审批。承发包工程中, 动火工作票可实行双方签发形式, 但应符合第 5.3.12 条要求和由本单位审批。

5.3.15 一级动火工作票的有效期为 ${24}\mathrm{\;h}$ (1 天),二级动火工作票的有效期为 ${120}\mathrm{\;h}$ (5天)。必须在批准的有效期内进行动火工作,需延期时应重新办理动火工作票。

5.4.1 动火作业应落实动火安全技术措施, 动火安全技术措施应包括对管道、设备、容器等的隔离、封堵、拆除、阀门上锁、挂牌、清洗、置换、通风、 停电及检测可燃性、易爆气体含量或粉尘浓度等措施。

5.4.2 凡对存有或存放过易燃易爆物品的容器、设备、管道或场所进行动火作业, 在动火前应将其与生产系统可靠隔离、封堵或拆除, 与生产系统直接相连的阀门应上锁挂牌, 并进行清洗、置换, 经检测可燃性、易爆气体含量或粉尘浓度合格后, 方可动火作业。

5.4.3 动火点与易燃易爆物容器、设备、管道等相连的, 应与其可靠隔离、 封堵或拆除, 与动火点直接相连的阀门应上锁挂牌, 检测动火点可燃气体含量应合格。

5.4.4 在易燃易爆物品周围进行动火作业,应保持足够的安全距离,确保通排风良好, 使可能泄漏的气体能顺畅排走。如有必要, 检测动火场所可燃气体含量应合格。

5.4.5 在可能转动或来电的设备上进行动火作业, 应事先做好停电、隔离等确保安全的措施。

5.4.6 处于运行状态的生产区域或危险区域, 凡能拆移的动火部件, 应拆移到安全地点动火。

5.4.7 动火前可燃性、易爆气体含量或粉尘浓度检测的时间距动火作业开始时间不应超过 ${2.0}\mathrm{h}$ 。可将检测可燃性、易爆气体含量或粉尘浓度含量的设备放置在动火作业现场进行实时监测。

5.4.8 一级动火作业过程中,应每间隔 ${2.0}\mathrm{h} \sim  {4.0}\mathrm{h}$ 检测动火现场可燃性、 易爆气体含量或粉尘浓度是否合格,当发现不合格或异常升高时应立即停止动火, 在未查明原因或排除险情前不得重新动火。可将检测可燃性、易爆气体含量或粉尘浓度含量的设备放置在动火作业现场进行实时监测。

5.4.9 用于检测气体或粉尘浓度的检测仪应在校验有效期内, 并在每次使用前与其他同类型检测仪进行比对检查, 以确定其处于完好状态。

5.4.10 气体或粉尘浓度检测的部位和所采集的样品应具有代表性,必要时分析的样品应留存到动火结束。

5.5.1 动火作业前应清除动火现场、周围及上、下方的易燃易爆物品。

5.5.2 高处动火应采取防止火花溅落措施, 并应在火花可能溅落的部位安排监护人。

5.5.3 动火作业现场应配备足够、适用、有效的灭火设施、器材。

5.5.4 必要时应辨识危害因素, 进行风险评估, 编制安全工作方案及火灾现场处置预案。

5.5.5 各级人员发现动火现场消防安全措施不完善、不正确, 或在动火工作过程中发现有危险或有违反规定现象时, 应立即阻止动火工作, 并报告消防管理或安监部门。

6.1.1 按照国家工程建设消防标准需要进行消防设计的新建、扩建、改建 (含室内外装修、建筑保温、用途变更)工程,建设单位应当依法申请建设工程消防设计审核、消防验收,依法办理消防设计和竣工验收消防备案手续并接受抽查。

6.1.2 建设工程或项目的建设、设计、施工、工程监理等单位应当遵守消防法规、建设工程质量管理法规和国家消防技术标准, 应对建设工程消防设计、 施工质量和安全负责。

6.1.3 建 (构)筑物的火灾危险性分类、耐火等级、安全出口、防火分区； 建(构)筑物之间的防火间距,应符合现行国家标准的有关规定。

6.1.4 有爆炸和火灾危险场所的电力设计, 应符合现行国家标准《爆炸和火灾危险环境电力装置设计规范》GB 50058 的有关规定。

6.1.5 电力设备, 包括电缆的设计、选型必须符合有关设计标准要求。建设、设计、施工、工程监理等单位对电力设备的设计、选型及施工质量的有关部分负责。

6.1.6 疏散通道、安全出口应保持畅通,并设置符合规定的消防安全疏散指示标志和应急照明设施。保持防火门、防火卷帘、消防安全疏散指示标志、 应急照明、机械排烟送风、火灾事故广播等设施处于正常状态。

6.1.7 消防设施周围不得堆放其他物件。消防用砂应保持足量和干燥。灭火器箱、消防砂箱、消防桶和消防铲、斧把上应涂红色。

6.1.8 建筑构件、材料和室内装修、装饰材料的防火性能必须符合有关标准的要求。

6.1.9 寒冷地区容易冻结和可能出沉降地区的消防水系统等设施应有防冻和防沉降措施。

6.1.10 防火重点部位禁止吸烟,并应有明显标志。

6.1.11 检修等工作间断或结束时应检查和清理现场, 消除火灾隐患。

6.1.12 生产现场需使用电炉必须经消防管理部门批准,且只能使用封闭式电炉, 并加强管理。

6.1.13 充油、储油设备必须杜绝渗、漏油。油管道连接应牢固严密, 禁止使用塑料垫、橡皮垫(包括耐油橡皮垫)和石棉纸垫。油管道的阀门、法兰及其他可能漏油处的热管道外面应包敷严密的保温层, 保温层表面应装设金属保护层。当油渗入保温层时应及时更换。油管道应布置在高温蒸汽管道的上方。

6.1.14 排水沟、电缆沟、管沟等沟坑内不应有积油。

6.1.15 生产现场禁止存放易燃易爆物品。生产现场禁止存放超过规定数量的油类。运行中所需的小量润滑油和日常使用的油壶、油枪等,必须存放在指定地点的储藏室内。

6.1.17 各类废油应倒入指定的容器内,并定期回收处理,严禁随意倾倒。

6.1.18 生产现场应备有带盖的铁箱, 以便放置擦拭材料, 并定期清除。严禁乱扔擦拭材料。

6.1.19 临时建筑应符合国家有关法规。临时建筑不得占用防火间距。

6.1.22 电缆隧道内应设置指向最近安全出口处的导向箭头, 主隧道、各分支拐弯处醒目位置装设整个电缆隧道平面示意图, 并在示意图上标注所处位置及各出入口位置。

6.1.23 发电厂还应符合下列要求:

1 厂区的消防通道应随时保持畅通。

2 生产现场不应漏煤粉。对热管道、电缆等部位的积粉,应制定清扫周期, 定期清理积粉。

6.2.1 发生火灾,必须立即扑救并报警,同时快速报告单位有关领导。单位应立即实施灭火和应急疏散预案,及时疏散人员,迅速扑救火灾。设有火灾自动报警、固定灭火系统时,应立即启动报警和灭火。

6.2.2 火灾报警应报告下列内容:

1 火灾地点。

2 火势情况。

3 燃烧物和大约数量、范围。

4 报警人姓名及电话号码。

5 公安消防部门需要了解的情况。

6.2.4 消防队到达火场时, 临时灭火指挥人应立即与消防队负责人取得联系并交待失火现状和运行设备状况, 然后协助消防队灭火。

6.2.5 电气设备发生火灾,应立即切断有关设备电源,然后进行灭火。

对可能带电的电气设备以及发电机、电动机等, 应使用干粉、二氧化碳、 六氟丙烷等灭火器灭火；对油断路器、变压器在切断电源后可使用干粉、六氟丙烷等灭火器灭火, 不能扑灭时再用泡沫灭火器灭火, 不得已时可用干砂灭火; 地面上的绝缘油着火,应用干砂灭火。

6.2.6 参加灭火人员在灭火的过程中应避免发生次生灾害。

灭火人员在空气流通不畅或可能产生有毒气体的场所灭火时, 应使用正压式消防空气呼吸器。

6.3.1 建 (构) 筑物、电力设备或场所应按照国家、行业有关规定、标准, 及根据实际需要配置必要的、符合要求的消防设施、消防器材及正压式消防空气呼吸器,并做好日常管理,确保完好有效。

6.3.2 消防设施应处于正常工作状态。不得损坏、挪用或者擅自拆除、停用消防设施、器材。消防设施出现故障,应及时通知单位有关部门,尽快组织修复。因工作需要临时停用消防设施或移动消防器材的,应采取临时措施和事先报告单位消防管理部门, 并得到本单位消防安全责任人的批准, 工作完毕后应及时恢复。

6.3.3 消防设施在管理上应等同于主设备, 包括维护、保养、检修、更新, 落实相关所需资金等。

6.3.4 新建、扩建和改建工程或项目,需要设置消防设施的,消防设施与主体设备或项目应同时设计、同时施工、同时投入生产或使用,并通过消防验收。

6.3.5 消防设施、器材应选用符合国家标准或行业标准并经强制性产品认证合格的产品。使用尚未制定国家标准、行业标准的消防产品, 应当选用经技术鉴定合格的消防产品。

6.3.6 建筑消防设施的值班、巡查、检测、维修、保养、建档等工作,应符合现行国家标准《建筑消防设施的维护管理》GB 25201 的有关规定。定期检测、保养和维修,应委托有消防设备专业检测及维护资质的单位进行,其应出具有关记录和报告。

6.3.7 灭火器设置应符合现行国家标准《建筑灭火器配置设计规范》GB 50140 及灭火器制造厂的规定和要求。环境条件不能满足时, 应采取相应的防冻、防潮、防腐蚀、防高温等保护措施。

6.3.8 火灾自动报警系统应接入本单位或上级 24h 有人值守的消防监控场所, 并有声光警示功能。

6.3.10 配电装置室内探测器类型的选择、布置及敷设应符合国家有关标准的要求, 探测器的安装部位应便于运行维护。

6.3.12 灭火剂的选用应根据灭火的有效性、对设备、人身和对环境的影响等因素确定。

7.1.1 汽轮机油系统应避免使用法兰连接, 禁止使用铸铁阀门。承压等级应按试验等级高一级选用。

7.1.2 油管道应防止振动, 其支架必须牢固可靠, 支管根部应能适应热膨

胀的要求。

7.1.3 油管道法兰应内外烧焊, 机头下部和正对高温蒸汽管道法兰应采用止口法兰。

7.1.4 油管道尽可能远离高温管道, 油管道至蒸汽管道保温层外表距离一般应不少于 150mm。

7.1.5 对纵横交叉和穿越楼板、花铁板的油管道及油表计管应采取防摩擦破裂措施。

7.1.6 严禁用拆卸油表接头的方法, 泄放油系统内的空气。

7.1.7 主油箱应设置事故排油箱 (坑), 其布置标高和排油管道的设计, 应满足事故发生时排油畅通的要求。

7.1.8 事故油箱应设在主厂房外,事故油箱应密封,容积不应小于 1 台最大机组油系统的油量。

7.1.9 事故排油阀应设两个钢质截止阀, 其操作手轮与油箱的距离必须大于 ${5.0}\mathrm{\;m}$ ,操作手轮的位置至少应有两个通道能到达,操作手轮不准上锁,应挂有明显的“禁止操作”标志牌。

7.1.10 汽轮机凝汽器冷却管材料用钛合金时, 在汽轮机开缸检修时应采取隔离措施。

钛合金制成的凝汽器严禁接触明火, 如需要进行明火作业, 必须办理动火工作票,做好灌水等安全措施。

着火的钛合金制成的凝汽器严禁用水及泡沫灭火, 应用干粉、干砂、石粉进行灭火。

7.1.11 汽轮机油系统在起火初始阶段时, 应设法切断油源, 立即进行灭火。 磷酸酯抗燃油渗入保温层着火, 应消除泄漏点, 用二氧化碳或干粉灭火器灭火, 不应用水灭火。磷酸酯抗燃油燃烧时会产生有刺激性的气体, 灭火人员应正确使用正压式消防空气呼吸器。

7.1.12 汽轮机油系统火灾处理应符合下列要求:

1 立即启动汽轮机油系统固定灭火系统灭火。

2 按事故处理规定,紧急停机。

3 开启事故排油门。

4 当发生喷油起火时,要迅速堵住喷油处,改变油方向,使油流不向高温热体喷射,立即用泡沫、干粉灭火器灭火。

5 使用消防水枪进行扑救时,应尽量避免消防水直接喷射高温热体。

6 防止大火蔓延扩大到邻近机组,应组织消防力量用水或泡沫灭火器等将火封住,控制火势,使火无法蔓延。

7.1.13 燃机系统及其附近必须严禁烟火并设 “严禁烟火” 的警示牌。

7.1.14 禁止与工作无关人员进入燃机系统附近。因工作需要进入时实施登记准入制度, 严禁携带火种, 禁止穿带铁钉的鞋子, 关闭移动通信工具。进入燃机系统前应先消除静电。

7.1.15 燃机系统及其附近进行明火作业或做可能产生火花的工作,必须办理动火工作票。应事先经过可燃气体含量测定。

7.1.16 燃气管道动火安全措施应符合下列要求:

1 将动火管道与系统隔离,关闭所有阀门并上锁。

2 将动火侧管道拆开通大气,非动火的管道侧加堵板。

3 用氮气吹扫干净,经检测数值应合格。

7.1.17 燃气轮机在辅机室、轮机室两室应安装通风机,当燃气轮机正常运行时,辅机室、轮机室两室内不易形成爆炸性的混合物。

7.1.18 燃气轮机与联合循环发电机组厂房应设可燃气体泄漏探测装置, 其报警信号应传送到集中火灾报警控制器。

7.1.19 燃气轮发电机组整体, 包括燃机外壳和燃气调节室、轴承室、附属模块润滑油和液压油室、液体燃料和雾化空气模块应采用全淹没气体灭火系统, 并设置火灾自动报警系统。气体灭火系统应定期检查和试验, 保持备用状态, 一旦发生火灾能自动投入使用。

7.1.20 燃气轮机发生火灾时, 应立即用二氧化碳等灭火装置灭火。如果灭火装置发生故障不能使用时, 应使用干粉、二氧化碳灭火器等进行扑救。未断电时, 不得使用泡沫灭火器和消防水喷射着火现场。

7.1.21 柴油机的油箱, 应装设紧急切断油源的速闭阀及回油快关阀。油箱不应装设在柴油机上方。

7.1.22 柴油机的排气管室内部分,应用不燃烧材料保温。

7.1.24 柴油机房应设置通风系统。

7.1.25 运行中的柴油机发现轴承发热, 应认真检查油温、油压, 查明原因, 禁止匆忙停车或打开倒门。

7.1.26 燃油、润滑油喷溅到排气管或其它高温物体上起火时,首先应断绝油源, 启动固定灭火系统灭火。如果没有固定灭火系统或固定灭火系统故障, 应用干粉、泡沫、二氧化碳等灭火器灭火,也可用石棉毯覆盖灭火。

7.1.27 低水头转桨水轮机漏油,检修时应防止桨叶上的漏油燃烧,检修前首先要清除部件上的油迹。

7.1.28 在水涡轮内进行电焊、气割或铲磨等工作时, 应做好通风和防火措施, 并备有必要的消防器材。

7.1.29 循环水冷却塔停用检修时,应采取防火隔离措施,防止火星溅落引起内部结构燃烧。

循环水冷却塔安装施工或检修过程中进行明火作业,必须办理动火工作票。

7.2.1 锅炉的油管、煤粉管等应防止泄漏,要经常检查,发现泄漏,及时消除。

7.2.2 人孔门、看火门、防爆门周围不应有其他可燃物品。

7.2.3 燃油锅炉应保证低负荷时燃油在炉内完全燃烧,严格监视排烟温度, 并定期吹灰, 加强预热器蒸汽吹扫。

7.2.4 停炉后, 应严格监视尾部烟道各点的温度, 发现异常, 迅速分析, 判断其原因。如果温度仍急剧上升,则立即采取灭火措施。

7.2.5 燃油锅炉尾部应装设灭火装置。

7.2.6 运行中的锅炉发现尾部燃烧时, 应立即停炉, 停用送风机、吸风机。 严密关闭烟道挡板、人孔门、看火门及热风再循环门等, 防止新鲜空气和烟气漏入炉内。打开灭火装置的进汽(水)阀,送入蒸汽(水)进行灭火。

7.2.7 燃油金属软管着火时,应切断油源,用泡沫灭火器或黄砂进行灭火。

7.2.8 燃气锅炉停炉检修必须将总进气阀门关闭严密, 阀门出口侧加装金属堵板, 阀门应加锁。需要动火前, 应分别在炉膛、烟道包括再循环烟道通风, 实测炉内可燃气体含量合格,方可动火。

7.2.9 凡经检修后, 包括新建管路投用前的燃气管路必须经严密性试验合格后,才可投入运行。

7.2.10 经严密性试验后的燃气管路,不得再进行切割或松动法兰螺栓等, 否则应重新进行严密性试验。

7.2.11 已试验合格而超过三个月未投用的燃气管路, 在投用前应重新试验。

7.2.12 燃(煤)气管路在氮气置换后再进行燃(煤)气置换,且经一定时间的燃(煤)气放散,然后做含氧量测试,含氧量应先后连续测试三次,均不大于发电企业有关技术标准的规定值即为合格,方可投入使用。

7.2.13 当燃气锅炉停炉后,应及时关闭燃(煤)气快关阀,且根据停炉时间长短, 确定管路的吹扫范围。

7.2.14 联系能源供应中心后,开启燃(煤)气母管充氮气门进行管路吹扫, 注意保持燃(煤)气母管压力不大于发电企业有关技术标准的规定值。

7.2.15 应经燃气锅炉四角排空管取样门进行取样分析, 当一氧化碳浓度达到 0 时, 吹扫结束。

7.2.16 燃气锅炉管道动火检修应符合本规程第 7.1.15 条、7.1.16 条的规定。

7.2.17 燃(煤)气管道爆破损坏,应立即停用燃烧器,关闭燃(煤)气快关阀, 开启相应的氮气吹扫门进行灭火和吹灰。

7.2.18 燃 (煤) 气火灾处理应符合下列要求:

1 如火势不大,可用黄泥、石棉布、湿衣服等进行扑救。

2 如火势太大须关闭燃(煤)气快关阀或母管水封时,应及时先停用燃(煤) 气燃烧器,防止发生回火。

3 禁止用消防水喷射着火烧红的燃(煤)气管路。

7.2.19 静电除尘器应符合下列要求:

1 如锅炉燃烧不完全,灰粒带有炭墨粒子,则当静电除尘器短路产生电弧时就会引燃着火。着火时,应用二氧化碳或干粉灭火器进行扑救。

2 进出烟道应装有温度探测器,当温度异常时,应能向控制室报警。

3 变压器一整流器组,应选用高燃点绝缘液或干式的。

7.3.2 防腐施工和检修用的临时动力和照明电源应符合下列要求:

1 所有电气设备均应选用防爆型, 安装漏电保护器, 电源线必须使用软橡胶电缆, 不能有接头。

2 检修人员使用电压不超过 ${12}\mathrm{\;V}$ 防爆灯,灯具距离内部防腐涂层及除雾器 1.0m 以上。

3 电焊机接地线应设置在防腐区域外并禁止接在防腐设备及管道上。

4 临时电源在检修结束后,应立即拆除。

7.3.3 除雾器热熔等高温作业应严格控制工作温度,做好冷却和防火措施。 除雾器和喷淋系统检修, 禁止任何动火作业, 严禁携带火种进入作业区域。

7.3.4 脱硫系统停止运行期间,所有带可燃衬胶内衬的设备都应有 “严禁烟火”的警告标示牌。脱硫装置工艺水箱应保持充满,除雾器冲洗水应在备用状态。

7.3.5 在所有衬胶、涂磷的防腐设备上进行动火或其他加热等作业,必须严格执行动火工作制度。

7.3.6 脱硫系统动火应符合下列要求:

1 关闭原、净烟气挡板门,避免吸收塔内向上抽风形成较大负压。

2 检查确认除雾器冲洗水系统及水源可靠备用。除雾器冲洗水管道进行动火作业时,应进行局部系统隔离,保留其余除雾器冲洗水系统备用。

3 动火作业只能单点作业, 禁止多个动火点同时开工。

4 焊割作业应采取间歇性工作方式, 防止持续高温传热损坏或引燃周边防腐材料。

5 大范围动火作业,吸收塔底部须做好全面防护措施或在底部注入一定高度的水。小范围动火作业可在动火影响区域下部、底部做好防护措施。

6 动火作业时, 必须采取可靠的隔离措施, 防止火种引燃防腐层、除雾器以及落入相通的防腐烟(管)道内,引起火灾。禁止在相通、相连的设备内进行防腐作业。

7 动火作业过程中,应有专人始终在现场监护。

7.3.7 脱硫吸收塔、烟道、箱罐内部防腐施工应符合下列要求:

1 施工区域必须采取严密的全封闭措施, 设置 1 个出入口, 在隔离防护墙四周悬挂“衬胶施工,严禁烟火”等明显的警告标示牌。

2 施工区域必须制定出入制度, 所有人员凭证出入, 交出火种, 关闭随身携带的无线通信设施, 不准穿钉有铁掌的鞋和容易产生静电火花的化纤服装。

3 作业空间应保持良好的通风。设置容量足够的换气风机,确保通风良好, 减少丁基胶水的发挥分子的积聚。

4 施工区域 ${10}\mathrm{\;m}$ 范围及其上下空间内严禁出现明火或火花。

5 玻璃钢管件胶合黏结采用加热保温方法促进固化时,严禁使用明火。

6 施工区域控制可燃物。不得敷设竹跳板。禁止物料堆积, 作业用的胶板和胶水, 即来即用, 人离物尽。 束后,不得留有残火。

7 防腐作业及保养期间,禁止在其相通的吸收塔、烟道、管道,以及开启的人孔、通风孔附近进行动火作业。同时应做好防止火种从这些部位进入吸收塔的隔离措施。

8 作业全程应设专职监护人,发现火情,立即灭火并停止工作。

7.3.8 脱硫吸收塔火灾处理应符合下列要求:

脱硫吸收塔内发生火灾, 应立即向消防部门报警, 迅速将施工人员撤离吸收塔, 用消防水枪进行灭火。消防水枪无法控制火势时, 应关闭原、净烟气挡板门、关闭各人孔门, 启动除雾器冲洗水水泵, 开启除雾器冲洗水进行灭火。

7.4.1 氨区周围应设置围墙,围墙高度不应低于 ${2.2}\mathrm{\;m}$ 高的不燃烧体实体围墙,并挂有 “严禁烟火” 等明显的警告标示牌。当利用厂区围墙作为储氨区的围墙时,该段厂区围墙应采用不低于 ${2.5}\mathrm{\;m}$ 高的不燃烧体实体围墙。入口处应设置人体静电释放器。高处应设置逃生风向标。

7.4.2 氨区出入口门应处于闭锁状态。氨区的出入制度按本规程第 8.3.2 条的规定采用。

7.4.3 氨区应设氨气泄漏探测器。氨气泄漏探测器的报警信号应接入厂火灾自动报警系统。

7.4.4 液氨储罐应设置防火堤,防火堤应符合下列要求:

1 防火堤必须是闭合的。

2 防火堤内有效容积不应小于储罐组内一个最大储罐的容量。

3 防火堤应设置不少于两处越堤人行踏步或坡道, 并应设置在不同方位上。

7.4.5 氨区内应保持清洁, 无杂草、无油污, 不得储存其他易燃物品和堆放杂物, 不得搭建临时建筑。

7.4.6 禁止任何车辆进入氨区。

7.4.7 氨区作业人员必须持证上岗, 掌握氨区系统设备, 了解氨气的性质和有关防火、防爆的规定。氨区应配备安全防护装置。

7.4.8 卸氨作业时应有专人在现场监护, 发现跑、冒、漏立即处理。卸氨中如遇雷雨天气或附近发生火灾,应立即停止卸氨作业。

7.4.9 氨区电力线路必须是电缆或暗线, 不准有架空线。用手电筒照明时, 应使用防爆电筒。

7.4.10 氨区应装设独立的避雷针。液氨储罐必须有环形防雷接地。液氨储存、接卸场所的所有金属装置、设备、管道、储罐等都必须进行静电连接并接地。液氨接卸区, 应设静电专用接地线。在扶梯进口处, 应设置人体静电释放器。

7.4.11 氨区操作和检修应尽量使用有色金属制成的工具。如使用铁制工具时,应采取防止产生火花的措施,例如涂黄油、加铜垫等。

7.4.12 液氨法烟气脱硝系统及其附近进行动火作业, 必须办理动火工作票,应事先经过氨气含量的测定,检测合格后方可进行动火作业。检修工作结

7.4.13 氨区应设置完善的消防水系统,配备足够数量的灭火器材。氨罐应配置事故消防系统, 定期进行检查、试验, 处于良好备用状态。氨罐温度高于 ${40}^{ \circ  }\mathrm{C}$ 时,喷淋降温系统应自动投入,对氨罐进行冷却。

7.4.14 液氨泄漏火灾处理应符合下列要求:

1 关闭输送物料的管道阀门, 切断气源。

2 启动事故消防系统,用水稀释、溶解泄漏的氨气。

3 若不能切断气源,则不允许扑灭正在稳定燃烧的气体,喷水冷却容器。

7.4.15 尿素法烟气脱硝系统动火应符合下列要求:

1 尿素储存仓有尿素时不得在仓内、外壁上动火作业。

2 尿素输送管道动火检修时, 必须做好防止管道内残余氨气爆炸的措施。

3 在热解炉供油系统动火检修时按本规程第 8.3.25 条、8.3.27 条、8.3.29 条的规定采用。

8.1.1 对长期停用的原煤仓、输煤皮带系统, 包括煤斗、落煤管和除尘用的通风管的积煤、积粉应清理干净, 皮带上不得有存煤, 以防积煤、积粉自燃。

对长期不用或停运的龙门吊煤机、斗轮机等应尽量停放在煤堆较低处。

8.1.2 燃用褐煤或易自燃的高挥发份煤种的燃煤电厂应采用难燃胶带。导料槽的防尘密封条应采用难燃型。卸煤装置、筒仓、混凝土或金属煤斗、落煤管的内衬应采用不燃材料。

8.1.3 露天贮煤场与建筑物、铁路防火间距,应符合表 8.1.3 的要求。

表 8.1.3 露天贮煤场与建筑物、铁路防火间距 (m)

<table><tr><td rowspan="3">建筑物名称</td><td colspan="2">丙、丁、戊类建筑</td><td colspan="2">办公、生活建筑</td><td rowspan="3">供氢站、 贮氢罐</td><td rowspan="3">点火油 罐区、 贮油罐</td><td rowspan="3">露天 油库</td></tr><tr><td colspan="2">耐火等级</td><td colspan="2">耐火等级</td></tr><tr><td>一、二级</td><td>三级</td><td>一、二级</td><td>三级</td></tr><tr><td rowspan="2">露天卸煤装置或 贮煤场</td><td rowspan="2">8</td><td rowspan="2">10</td><td>8</td><td>10</td><td colspan="3">15</td></tr><tr><td colspan="5">25(褐煤)</td></tr></table>

8.1.4 贮煤场的地下, 禁止敷设电缆、蒸汽管道, 易燃、可燃液体及可燃气体管道。

8.1.5 原煤应成型堆放, 不同品种的原煤应分类堆放。若需长期堆放的原煤, 则应分层压实, 时间视地区气温而定。

8.1.7 输煤皮带上空附近、原煤采样装置和原煤仓格栅动火,应做好隔离措施。

8.1.8 封闭式室内贮煤场应设置通风和灭火设施。附在贮煤场内壁上的煤应定期清除。

8.1.9 贮煤场、皮带、原煤仓火灾处理应符合下列要求:

1 贮煤场煤堆着火用水灭火。

2 皮带着火应立即停止皮带运行, 启动固定灭火系统灭火。如果没有固定灭火系统或灭火系统发生故障而不能使用时, 用现场灭火器材或用水从着火两端向中间逐渐扑灭,同时可采取阻止火焰蔓延的措施,如在皮带上覆盖砂土等。

3 原煤仓着火应启动固定灭火系统灭火。如果没有固定灭火系统或灭火系统发生故障而不能使用时,用雾状水或泡沫灭火器灭火。

8.2.1 严禁在运行中的制粉系统设备上进行动火作业。

8.2.2 在停用的制粉系统动火作业. 必须清除其积粉,及采取可靠的隔离措施, 并执行动火工作制度。在有煤粉尘的场所动火, 应测定粉尘浓度合格, 并办理动火工作手续方可进行动火作业。

8.2.3 制粉系统防爆装置排放口应避免朝向人行通道、设备、电缆桥架。 应对防爆装置进行定期检查和维护。防爆装置动作后应立即检查及清除周围火苗与积粉。

8.2.4 在启动制粉系统和设备检修之前, 应仔细检查设备内外有无积粉自燃, 若发现积粉自燃, 应予消除。

8.2.6 磨煤机出口气粉混合物的温度应不超过表 8.2.6 的温度。

表 8.2.6 磨煤机出口气粉混合物的温度

<table><tr><td rowspan="2">制粉系统</td><td rowspan="2">煤种</td><td colspan="2">气粉混合物的温度</td></tr><tr><td>用空气干燥时</td><td>用空气和烟气 混合干燥时</td></tr><tr><td rowspan="2">仓储式煤粉制粉 系统</td><td>无烟煤</td><td>不受限制</td><td>-</td></tr><tr><td>贫煤</td><td>130℃</td><td>-</td></tr><tr><td rowspan="2">仓储式煤粉制粉 系统</td><td>烟煤</td><td>${70}^{ \circ  }\mathrm{C}$</td><td>${120}^{ \circ  }\mathrm{C}$</td></tr><tr><td>褐煤</td><td>${70}^{ \circ  }\mathrm{C}$</td><td>90℃</td></tr><tr><td rowspan="3">直吹式煤粉制粉 系统</td><td>贫煤</td><td>150℃</td><td>180℃</td></tr><tr><td>烟煤</td><td>130℃</td><td>180℃</td></tr><tr><td>褐煤和油页岩</td><td>100℃</td><td>180℃</td></tr></table>

8.2.7 仓储式锅炉制粉系统,在停炉检修前,煤粉仓内煤粉必须用尽。直吹式锅炉制粉系统, 在停炉或给磨煤机切换备用时, 应先将该系统煤粉烧尽或清除干净。不得把清仓的煤粉排入未运行、包括热备用的锅炉内。

8.2.8 每次大修煤粉仓前应清仓, 并检查煤粉仓内壁是否光滑, 有无积粉死角。粉仓顶盖四角拼缝应能符合承受一定的爆炸压力的设计要求。

8.2.9 给粉机应有定期切换制度。避免在停用的给粉机入口处出现积粉自燃。清除给粉机进口积粉时,严禁用氧气或压缩空气吹扫。

8.2.10 手动测量煤粉仓粉位时, 浮筒应由非铁质材料制成, 仓内浮筒应缓慢升降。

8.2.11 清仓过程中发现仓内残余煤粉有自燃现象时, 清扫人员应立即退到仓外,将煤粉仓严密封闭,用蒸汽或氮气、二氧化碳等惰性气体进行灭火。

在清扫磨煤机积粉时, 严禁在煤粉温度没有下降到可燃点以下时打开人孔门清扫。

8.2.12 清仓时, 煤粉仓内必须使用防爆行灯。铲除积粉时, 工作人员应穿不产生静电的工作服, 使用铜质或铝制工具, 不得带入火种, 禁止用压缩空气或氧气进行吹扫。

8.2.14 检查煤粉仓、螺旋送粉器吸潮管有无堵塞,吸潮管应加保温措施, 吸潮门开度应使粉仓负压保持适当的数值。

8.2.15 煤粉仓外壁受冷风吹袭,使仓内煤粉易于结块而影响流动时,外壁应予保温。

8.2.16 应做好粉仓层的清洁工作,防止煤粉仓爆炸后热气浪喷出所引起的二次爆炸,或粉仓层积粉自燃后火苗进入粉仓引起煤粉仓煤粉爆炸。

8.2.17 煤粉仓应设置固定灭火系统。

8.2.18 煤粉仓发生火灾,不得用压力水管向煤粉仓直接进行喷射。粉尘浓度较大、积粉较多的场所发生着火,应采用雾状水灭火。

8.3.1 发电厂内应划定油区,油区四周应设置 ${1.8}\mathrm{m}$ 高的围栅,并挂有 “严禁烟火”等明显的警告标示牌。当利用厂区围墙作为油区的围墙时,该段厂区围墙应为 ${2.5}\mathrm{\;m}$ 高的实体围墙。油区作业场所应设置人体静电释放器。

8.3.2 油区必须制订油区出入制度, 进入油区人员应交出火种, 关闭随身携带的无线通讯设施, 去除身体静电, 不准穿钉有铁掌的鞋和容易产生静电火花的化纤服装进入油区。非值班人员进入油区应进行登记。

8.3.3 电力线路必须是电缆或暗线, 不准有架空线。

8.3.4 油区内电气设备的维修,必须停电进行。

8.3.5 油区内应保持清洁, 无杂草、无油污, 不得储存其他易燃物品和堆放杂物, 不得搭建临时建筑。

8.3.6 油车、油船卸油加温时,应严格控制温度,原油不超过 ${45}^{ \circ  }\mathrm{C}$ ,柴油不超过 ${50}^{ \circ  }\mathrm{C}$ ,重油不超过 ${80}^{ \circ  }\mathrm{C}$ 。加热燃油、燃油管道伴热、油管道清扫的蒸汽温度,应低于油品的自燃点,且不应超过 ${250}^{ \circ  }\mathrm{C}$ 。

8.3.7 火车机车与油罐车之间至少有两节隔车才允许取送油车。在进入油区时,行驶速度应小于 $5\mathrm{\;{km}}/\mathrm{h}$ ,不准急刹车,挂钩要缓慢,车体不准跨在铁道绝缘段上停留, 避免电流由车体进入卸油线。

8.3.8 从下部接卸铁路油罐车的卸油系统,应采用密闭管道系统。打开油车上盖时,严禁用铁器敲打。开启上盖时应轻开,人应站在侧面。卸油过程中, 值班人员应经常巡视,防止跑、冒、漏油。

8.3.9 卸油区及油罐区必须有避雷装置和接地装置。油罐接地线和电气设备接地线应分别装设。输油管应有明显的接地点。油管道法兰应用金属导体跨接牢固。每年雷雨季节前须认真检查, 并测量接地电阻。防静电接地每处接地

电阻值不宜超过 100Ω: 露天敷设的管道每隔 200m~300m 应设防感应接地, 每处接地电阻不超过 ${30\Omega }$ 。

8.3.10 卸油区内铁道必须用双道绝缘与外部铁道隔绝。油区内铁路轨道必须互相用金属导体跨接牢固,并有良好的接地装置,接地电阻不大于 ${5\Omega }$ 。

8.3.11 卸油时, 运油设备应可靠接地, 输油软管也应接地。

8.3.12 在卸油中如遇雷雨天气或附近发生火灾,应立即停止卸油作业。

8.3.13 油车、油船卸油时,严禁将箍有铁丝的胶皮管或铁管接头伸入仓口或卸油口。

8.3.14 地面和半地下油罐(组)周围应设防火堤,防火堤必须是闭合的。 防火堤内的有效容积应不小于固定顶油罐组内一个最大油罐的容量或浮顶油罐组内一个最大油罐的容量的 1/2。防火堤应设置不少于两处越堤人行踏步或坡道, 并应设置在不同方位上。

8.3.15 防火堤应保持坚实完整,不得挖洞、开孔,如工作需要在防火堤挖洞、开孔,应采取临时安全措施,并经批准。在工作完毕后及时修复。

8.3.16 油罐的顶部应设呼吸阀或通气管。储存甲乙类油品的固定顶油罐应装设呼吸阀和阻火器,储存丙类液体的固定顶油罐应设置通气管,丙 $\mathrm{A}$ 类油品应装设阻火器。运行人员应定期检查, 呼吸阀应保持灵活完整, 阻火器金属丝网应保持清洁畅通。

8.3.17 油罐测油孔应用有色金属制成。油位计的浮标同绳子接触的部位应用铜材制成。运行人员应使用铜制工具操作。量油孔、采光孔及其他可以开启的孔、门要衬上铅、铜或铝。

8.3.18 油罐区应有排水系统, 排水管在防火堤外应设置隔离阀。

8.3.19 污水不得排入下水道, 从燃油中沉淀出来的水, 应经过净化处理, 达到国家规定的排放标准后方可排入下水道。

8.3.20 油罐应有低、高油位信号装置, 防止过量注油, 使油溢出。

8.3.21 油泵房应设在油罐防火堤外并与防火堤间距不小于 ${5.0}\mathrm{\;m}$ 。油泵房门窗应向外开放, 室内应有通风、排气设施。油泵房操作室的门、窗应向外开, 其门窗应设在泵房的爆炸危险区域以外, 监视窗应设密闭的固定窗。

8.3.22 油泵房及油罐区内禁止安装临时性或不符合要求的设备和敷设临时管道, 不得采用皮带传动装置, 以免产生静电引起火灾。

8.3.23 燃油管道及阀门应有完整的保温层,当周围空气温度在 ${25}^{ \circ  }\mathrm{C}$ 时保温层表面一般不超过 ${35}^{ \circ  }\mathrm{C}$ 。

8.3.24 禁止电瓶车进入油区,机动车进入油区时应加装防火罩。

8.3.25 燃油设备检修时,应尽量使用有色金属制成的工具。如使用铁制工其时,应采取防止产生火花的措施,例如涂黄油、加铜垫等。燃油系统设备需动火时,按动火工作票管理制度办理手续。

8.3.26 油区检修用的临时动力和照明用电应符合下列要求:

1 电源应设置在油区外面。

2 横过通道的电线应有防止被轧断的措施。

3 全部动力线或照明线均应有可靠的绝缘及防爆性能。

4 禁止把临时电线跨越或架设在有油或热体管道设备上。

5 禁止临时电线引入未经可靠地冲洗、隔绝和通风的容器内部。

6 用手电筒照明时应使用防爆电筒。

7 所有临时电线在检修工作结束后,应立即拆除。

8.3.27 在燃油管道上和通向油罐、油池、油沟的其他管道, 包括空管道上进行动火作业时,必须采取可靠的隔绝措施,靠油罐、油池、油沟一侧的管路法兰应拆开通大气,并用绝缘物分隔,冲净管内积油,放尽余气。

8.3.28 进入油罐的检修人员应使用电压不超过 ${12}\mathrm{\;V}$ 的防爆灯,穿不产生静电的工作服及无铁钉工作鞋,使用铜质工具。严禁使用汽油或其他可燃易燃液体清洗油垢。

8.3.29 在油区进行焊接、热切割作业时, 焊接、热切割设备均应停放在指定地点。不准使用漏电、漏气的设备。相线和接地线均应完整、牢固, 禁止用铁棒等物代替接地线和固定接地点。电焊机的接地线应接在被焊接的设备上, 接地点应靠近焊接点, 并采用双线接地, 不准采用远距离接地回路。

8.3.30 从油库、过滤器、油加热器中清理出来的余渣应及时处理,不得在油区内保留残渣。

8.3.31 油罐动火应符合下列要求:

1 动火油罐应在相邻油罐的上风或侧风。

2 将动火油罐与系统隔离,并上锁。出清罐内全部油品并冲洗干净。

3 拆开动火油罐所有管线法兰,油罐侧通大气,非动火的管道侧加盲 (堵) 板。

4 打开动火油罐各孔口,用防爆通风机从不同位置进行通风,且时间不少于 ${48}\mathrm{\;h}$ 。在整个动火期间通风机不得停止运行。

5 拆开管线法兰和打开油罐各孔口到动火开始这段时间内,周围 50m 半径范围内应划为警戒区域, 不得进行任何明火作业。

6 每次动火前用测爆仪在各孔口处和罐内低凹、焊缝处, 以及容易积聚气体的死角等处测量可燃气体浓度, 最好用两台以上测爆仪同时测量, 确保测量结果的可靠性。

7 当油罐间距不符合要求时,应在动火油罐侧设置隔离屏障。

8 编制油罐着火的应急处置预案,按应急处置预案,做好一切扑救火灾准备工作。

8.3.32 油管道火灾处理应符合下列要求:

1 油管道泄漏,法兰垫破裂喷油,遇到热源起火,应立即关闭阀门,隔绝油源或设法用挡板改变油流喷射方向,不使其继续喷向火焰和热源上。

2 使用泡沫、干粉等灭火器扑救或用石棉布覆盖灭火,大面积火灾可用蒸汽或水喷射灭火, 地面上着火可用砂子、土覆盖灭火。附近的电缆沟、管沟有

可能受到火势蔓延的危险时,应迅速用砂子或土堆堵。

8.3.33 卸油站火灾处理应符合下列要求:

1 卸油站发生火灾时, 如油船、油槽车正在卸油应立即停止卸油, 关闭上盖,防止油气蒸发。同时应设法将油船或油槽车拖到安全地区。

2 不论采取何种卸油方式, 都应立即切断连接油罐和油船 (油槽车) 的输油管道,防止火势蔓延到油罐油船 (油槽车)。

3 密闭式卸油站火灾,应停止卸油,隔绝与油罐的联系,查明火源,控制火势。如沟内污油起火,应用砂子或土首先将沟的两端堵住,防止火势蔓延造成大火。如沟内敷设油管,应用直流消防水枪喷洒冷却,并隔绝油管两侧阀门。 此时必须注意, 由于水枪喷洒, 油火可能随水流淌下蔓延。

4 敞开式卸油槽火灾,如卸油槽完整无损,盖板未被爆炸波浪掀开,可将所有孔、洞封闭, 采用窒息法灭火。如油槽已遭破坏, 应迅速启动固定的蒸汽灭火装置灭火。

#### 8.3.34 油泵房火灾处理应符合下列要求:

1 油管道火灾处理应符合本规程第 8.3.32 条的规定。

2 油泵电动机火灾处理应符合本规程第 6.2.5 条的规定。

3 油泵盘根过紧摩擦起火,用泡沫、二氧化碳、干粉等灭火器灭火。

4 油泵房应保存良好的通风,及时排除可燃气体,防止油气体积聚。当发生爆炸起火时, 应立即启动固定灭火系统灭火。如果没有固定灭火系统或灭火系统发生故障而不能使用时, 应用水喷雾灭火, 也可用泡沫、二氧化碳、干粉等灭火器灭火。

8.3.35 油罐火灾处理应符合下列要求:

1 关闭罐区通向外侧的下水道、阀门井的阀门。

2 罐顶敞开处着火, 必须立即启动泡沫灭火系统向罐内注入覆盖厚度在 ${200}\mathrm{\;{mm}}$ 以上泡沫灭火剂。金属油罐还应启动冷却水系统对油罐外壁强迫冷却。

3 用多支直流消防水枪从各个方向集中对准敞口处喷射但要适当避开逆风,以封住罐顶火焰,使油气隔绝,缺氧窒息。

4 油罐爆炸、顶盖掀掉发生大火按上述执行。若固定泡沫灭火装置喷管已破坏, 应设法安装临时喷管, 然后向罐内注入泡沫灭火剂进行扑救。若以上方法无法奏效,则必须集中一定数量的泡沫、干粉消防车,从油罐周围同时喷向火焰中心进行扑救。

5 油罐爆炸,如有油外溢在防火堤内燃烧,应先扑救防火堤内的油火,同时采用冷却水冷却油罐外壁。

6 为防止着火油罐波及周围油罐,在燃烧的油罐与相邻油罐间用多支直流消防水枪喷洒形成一道水幕,隔绝火焰和浓烟。同时将相邻油罐的呼吸阀、通气孔用湿石棉布遮盖,防止火星进入罐内。

7 在有条件的情况下, 应将失火油罐的油转移到安全油罐内, 但必须注意着火油罐油位不应低于输出管道高度。

8 火扑灭后,继续用泡沫或消防水喷洒防止复燃。

8.3.36 油船、油槽车火灾处理应符合下列要求:

1 油船、油槽车着火起始阶段,如油船、油槽车完整无损,应立即将敞开的口盖起来, 用窒息法灭火。

2 油船着火时需进行冷却,切断与岸上有联系的电源、油源,拆除卸油管道, 然后用泡沫和水喷雾扑救。也可按本规程第 8.3.35 条的规定操作。水面上如有漂浮的油, 应用围油栏堵截。

3 油槽车着火, 应立即将未着火的槽车拖到安全地区, 如油品外溢起火可用砂子、土围堵,将火势控制在较小的范围内,然后用足够数量的泡沫、干粉和水喷雾灭火。

9.1.1 风力发电机组 (简称机组) 必须配备全面的防雷设备。在每年雷雨季节来临前对风机的防雷接地系统进行检测。

9.1.2 禁止带火种进入风机,在入口处应悬挂“严禁烟火”的警告标示牌。

9.1.3 应定期检查动力电缆等电气连接点及设备本体可能发热引发火灾的部位。

9.1.4 机组内部应保持整洁, 无杂物。机舱内部泄漏的齿轮油、液压油等必须及时清除。

9.1.5 机组机舱内应避免动火作业。确实需要动火作业,必须执行动火工作制度.

9.1.6 机组机舱内应配置高空自救逃生装置。

9.1.7 机组机舱和塔内底部应配备灭火器。

9.1.8 机组机舱、塔筒内应选用阻燃电缆, 电缆孔洞必须做好防火封堵。 靠近加热器等热源的电缆应有隔热措施, 靠近带油设备的电缆槽盒应密封。

9.1.9 机组机舱内的保温材料,应采用阻燃材料。

9.1.10 机组火灾处理应符合下列要求:

1 当机组发生火灾时,运行人员应立即停机并切断电源,迅速采取灭火措施, 防止火势蔓延。

2 当火灾危及人员和设备时,运行人员应立即拉开着火机组线路侧的断路器。

9.1.11 与火力发电厂相同部分的防火和灭火, 应符合本规程的相关规定。

9.2.2 大型或无人值守光伏发电站应设置火灾自动报警系统。火灾自动报警系统信号的接入应符合本规程第 6.3.8 条的规定。

9.2.4 草原光伏发电站严禁吸烟,严禁明火。在出入口、周界围墙或围栏上设立醒目的防火安全标志牌和禁止烟火的警示牌。

9.2.7 与火力发电厂相同部分的防火和灭火, 应符合本规程的相关规定。

9.3.2 秸秆仓库、露天堆场、半露天堆场应有完备的消防系统和防止火灾快速蔓延的措施。消火栓位置应考虑防撞击和防秸秆自燃影响使用的措施。

9.3.4 秸秆的调配使用应做到先进先出。 拆除。

9.3.5 秸秆仓库、秸秆破碎及散料输送系统应设置通风、喷雾抑尘或除尘装置。

9.3.7 汽机房外应设置事故贮油池。

9.3.9 厂外秸秆收贮站应符合下列要求:

1 收贮站应当设置警卫岗楼,其位置要便于观察警卫区域,岗楼内要安装消防专用电话或报警设备。

2 秸秆堆场内严禁吸烟,严禁使用明火,严禁焚烧物品。在出入口和适当地点必须设立醒目的防火安全标志牌和“禁止吸烟”的警示牌。门卫对入场人员和车辆要严格检查、登记并收缴火种。

3 秸秆入场前,应当设专人对秸秆进行严格检查,确认无火种隐患后,方可进入原料区。

4 秸秆堆场内因生产必须使用明火,应当经单位消防管理、安监部门批准, 必须采取可靠的安全措施。

5 码垛时要严格控制水分, 稻草、麦秸、芦苇含水量不应超过 20%, 并做好记录。

6 稻草、麦秸等易发生自燃的原料,堆垛时需留有通风口或散热洞、散热沟, 并要设有防止通风口、散热洞塌陷的措施。发现堆垛出现凹陷变形或有异味时, 应当立即拆垛检查, 并清除霉烂变质的原料。

7 秸秆码垛后,要定时测温。当温度上升到摄氏 ${40}^{ \circ  }\mathrm{C} \sim  {50}^{ \circ  }\mathrm{C}$ 时,要采取预防措施,并做好测温记录；当温度达到摄氏 ${60}^{ \circ  }\mathrm{C} \sim  {70}^{ \circ  }\mathrm{C}$ 时,必须拆垛散热, 并做好灭火准备。

8 汽车、拖拉机等机动车进入原料场时,易产生火花部位要加装防护装置, 排气管必须戴性能良好的防火帽。配备有催化换流器的车辆禁止在场内使用。 严禁机动车在场内加油。

9 秸秆运输船上所设生活用火炉必须安装防飞火装置。当船只停靠秸秆堆场码头时, 不得生火。

10 常年在秸秆堆场内装卸作业的车辆要经常清理防火帽内的积炭, 确保性能安全可靠。

11 秸秆堆场内装卸作业结束后,一切车辆不准在秸秆堆场内停留或保养、 维修。发生故障的车辆应当拖出场外修理。

12 秸秆堆场消防用电设备应当采用单独的供电回路, 并在发生火灾切断生产、生活用电时仍能保证消防用电。

13 秸秆堆场内应当采用直埋式电缆配电。埋设深度应当不小于 ${0.7}\mathrm{m}$ ,其周围架空线路与堆垛的水平距离应当不小于杆高的 1.5 倍, 堆垛上空严禁拉设临时线路。

14 秸秆堆场内机电设备的配电导线, 应当采用绝缘性能良好、坚韧的电缆线。秸秆堆场内严禁拉设临时线路和使用移动式照明灯具。因生产必须使用时,应当经安全技术、消防管理部门审批,并采取相应的安全措施,用后立即

15 照明灯杆与堆垛最近水平距离应当不小于灯杆高的 1.5 倍。

16 秸秆堆场内的电源开关、插座等,必须安装在封闭式配电箱内。配电箱应当采用非燃材料制作。配电箱应设置防撞设施。

17 使用移动式用电设备时,其电源应当从固定分路配电箱内引出。

18 电动机应当设置短路、过载、失压保护装置。各种电器设备的金属外壳和金属隔离装置, 必须接地或接零保护。门式起重机、装卸桥的轨道至少应当有两处接地。

19 秸秆堆场内作业结束后,应拉开除消防用电以外的电源。秸秆堆场使用的电器设备,必须由持有效操作证的电工负责安装、检查和维护。

20 秸秆堆场应当设置避雷装置,使整个堆垛全部置于保护范围内。避雷装置的冲击接地电阻应当不大于 ${10\Omega }$ 。

21 避雷装置与堆垛、电器设备、地下电缆等应保持 ${3.0}\mathrm{\;m}$ 以上距离。避雷装置的支架上不准架设电线。

9.3.10 与火力发电厂相同部分的防火和灭火, 应符合本规程的相关规定。

9.4.1 严禁将带有火种的垃圾卸入垃圾贮坑。

9.4.2 垃圾渗沥液汇集、处理区域应有通风防爆措施。

9.4.3 垃圾贮坑动火作业应办理动火工作票。

9.4.4 与火力发电厂相同部分的防火和灭火, 应符合本规程的相关规定。

10.1.1 水轮发电机的采暖取风口和补充空气的进口处应设置阻风门 (防火阀),当发电机发生火灾时应自动关闭。

10.1.2 发电机发生火灾, 为了限制火势发展, 应迅速与系统解列, 并立即用固定灭火系统灭火。如果没有固定灭火系统或灭火系统发生故障而不能使用时, 灭火应符合本规程第 6.2.5 条的规定。

10.1.3 同期调相机火灾处理应符合本规程第 6.2.5 条的规定。

10.1.4 运行中的电动机发生火灾,应立即切断电动机电源,并尽可能把电动机出入通风口关闭,灭火应符合本规程第 6.2.5 条的规定。

10.2.1 应在线检测发电机氢冷系统和制氢设备中的氢气纯度和含氧量,并定期进行校正化验。氢纯度和含氧量必须符合规定的标准。氢冷系统中氢气纯度须不低于 96%,含氧量不应大于 1.2%；制氢设备中,气体含氢量不应低于 99.5%,含氧量不应超过 0.5%。如不能达到标准,应立即进行处理,直到合格为止。

10.2.2 氢冷发电机的轴封必须严密, 当机组开始启动时, 无论有无充氢气, 轴封油都不准中断, 油压应大于氢压, 以防空气进入发电机外壳或氢气充入汽轮机的油系统中而引起爆炸起火。

10.2.3 氢冷发电机运行时, 主油箱排烟机应保持经常运行, 并在线检测发电机油系统、主油箱内、封闭母线外套内的氢气体积含量。当超过 1%时,应停机查漏消缺。

10.2.4 密封油系统应运行可靠,并设自动投入双电源或交直流密封油泵联动装置, 备用泵 (直流泵) 必须处于良好备用状态, 并应定期试验。两泵电源线应用埋线管或外露部分用耐燃材料外包。

10.2.5 在氢冷发电机及其氢冷系统上不论进行动火作业还是进行检修、试验工作, 都必须断开氢气系统, 并与运行系统有明确的断开点。充氢侧加装法兰短管,并加装金属盲(堵)板。

10.2.6 动火前或检修试验前, 应对检修设备和管道用氮气或其他惰性气体吹洗置换。采用惰性气体置换法应符合下列要求:

1 惰性气体中氧的体积分数不得超过 3%。

2 置换应彻底,防止死角末端残留余氢。

3 氢气系统内氧或氢的含量应至少连续 2 次分析合格,如氢气系统内氧的体积分数小于或等于 0.5%,氢的体积分数小于或等于 0.4%时置换结束。

10.2.7 气体介质的置换避免在启动、并列过程中进行。氢气置换过程中不得进行预防性试验和拆卸螺丝等检修工作。置换气体过程中严禁空气与氢气直接接触置换。

10.2.8 应安装漏氢检测装置,监视机组漏氢情况。当机组漏氢量增大,应及时分析原因,并查找泄漏点。

10.2.9 设备和阀门等连接点泄漏检查, 可采用肥皂水或合格的携带式可燃气体防爆检测仪, 禁止使用明火。

10.2.10 管道、阀门和水封等出现冻结时, 应使用热水或蒸汽加热进行解冻, 禁止使用明火烤烘或使用锤子等工具敲击。

10.2.11 禁止将氢气排放在建筑物内部。

10.2.12 放空管应符合下列要求:

1 放空管应设阻火器, 阻火器应设在管口处。放空管应采取静电接地, 并在避雷保护区内。

2 室内放空管出口,应高出屋顶 ${2.0}\mathrm{\;m}$ 以上；在墙外的放空管应超出地面 ${4.0}\mathrm{\;m}$ 以上,且避开高压电气设备,周围并设置遮栏及标示牌: 室外设备的放空管应高于附近有人操作的最高设备 2.0m 以上。排放时周围应禁止一切明火作业。

3 应有防止雨雪侵入、水汽凝集、冰冻和外来异物堵塞的措施。

4 放空阀应能在控制室远方操作或放在发生火灾时仍有可能接近的地方。

10.2.13 氢气管道应符合下列要求:

1 氢气管道宜架空敷设, 其支架应为不燃烧体, 架空管道不应与电缆、导电线路、高温管线敷设在同一支架上。

2 氢气管道与氧气管道、其他可燃气体、可燃液体的管道共架敷设时,氢气管道与上述管道之间宜用公用工程管道隔开,或净距不少于 250mm。分层敷设时,氢气管道应位于上方。

3 氢气管道与建 (构) 筑物或其他管线的最小净距应符合现行国家标准《氢气使用安全技术规程》GB 4962 的有关规定。

4 室外地沟敷设的管道,应有防止氢气泄漏、积聚或窜入其他沟道的措施。 埋地敷设的管道埋深不宜小于 0.7m。室内管道不应敷设在地沟中或直接埋地。

5 管道穿过墙壁或楼板时应敷设在套管内,套管内的管段不应有焊缝,氢气管道穿越处孔洞应用阻燃材料封堵。

6 管道应避免穿过地沟、下水道、铁路及汽车道路等,必须穿过时应设套管。

7 管道不得穿过生活间、办公室、配电室、控制室、仪表室、楼梯间和其他不使用氢气的房间,不宜穿过吊顶、技术(夹)层。当必须穿过吊顶或技术 (夹)层时,应采取安全措施。

8 室内外架空或埋地敷设的氢气管道和汇流排及其连接的法兰间宜互相跨接和接地。

10.2.14 室内现场因生产需要使用氢气瓶时, 其放置数量不应超过 5 瓶, 并应符合下列要求:

1 氢气瓶与盛有易燃易爆、可燃性物质、氧化性气体的容器和气瓶的间距不应小于 8.0m。

2 氢气瓶与明火或普通电气设备的间距不应小于 10m。

3 氢气瓶与空调装置、空气压缩机和通风设备 (非防爆) 等吸风口的间距不应小于 20m。

4 氢气瓶与其他可燃性气体储存地点的间距不应小于 20m。

10.2.15 氢冷器的回水管必须与凝汽器出水管分开, 并将氢冷器回水管接长直接排入虹吸井内。若氢冷器回水管无法与凝汽器出水管分开, 则严禁使用明火对凝汽器管铜找漏。

10.2.16 当氢冷发电机着火时, 应迅速切断氢源和电源, 发电机解列停机, 灭火应符合本规程第 6.2.5 条的规定。

10.2.17 漏氢火灾处理应符合下列要求:

1 应及时切断气源。若不能立即切断气源, 不得熄灭正在燃烧的气体, 并用水强制冷却着火设备,此外,氢气系统应保持正压状态。

2 采取措施, 防止火灾扩大, 如采用大量消防水雾喷射其他可燃物质和相邻设备。如有可能,可将燃烧设备从火场移至空旷处。

10.2.18 制氢站、供氢站平面布置的防火间距及厂房防爆设计应符合现行国家标准《建筑设计防火规范》GB 50016 和《氢气使用安全技术规程》GB 4962 的规定。其中泄压面积与房间容积的比例应超过上限 0.22 。

10.2.20 制氢站、供氢站和其他装有氢气的设备附近均严禁烟火,严禁放置易燃易爆物品, 并应设 “严禁烟火” 的警示牌。制氢站、供氢站、储氢罐区, 应设置不燃烧体的实体围墙,其高度不应小于 ${2.5}\mathrm{\;m}$ 。人口处应设置人体静电释放器。

10.2.21 制氢站、供氢站的出入制度按本规程第 8.3.2 条的规定采用。

10.2.22 制氢站、供氢站、贮氢罐、汇流排间和装卸平台地面应做到平整、 耐磨、不发火花。 的净距应尽可能增大。

10.2.23 制氢站、供氢站应通风良好,及时排除可燃气体,防止氢气积聚。 建筑物顶部或外墙的上部设气窗 (楼) 或排气孔 (通风口), 排气孔应面向安全地带。自然通风换气次数每小时不得少于 3 次,事故通风每小时换气次数不得少于 7 次。

10.2.24 建筑物顶内平面应平整,防止氢气在顶部凹处积聚。建筑物顶部或外墙的上部应设气窗或排气孔。采用自然通风时, 排气孔应设在最高处, 每个排气孔直径不应少于 200mm,并朝向安全地带。屋顶如有梁隔成 2 个以上的间隔, 或 “井” 字结构、“肋” 字结构, 则每个间隔内应设排气孔。排气孔的下边应与屋顶内表面齐平,以防止氢气积聚。

10.2.25 制氢站、供氢站应设氢气探测器。氢气探测器的报警信号应接入厂火灾自动报警系统。

10.2.26 制氢站、供氢站同一建筑物内,不同火灾危险性类别的房间,应用防火墙隔开。应将人员集中的房间布置在火灾危险性较小的一端, 门应直通厂房外。

10.2.27 氢气生产系统的厂房和贮氢罐等应有可靠的防雷设施。避雷针与自然通风口的水平距离,不应少于 ${1.5}\mathrm{\;m}$ ,与强迫通风口的距离不应少于 ${3.0}\mathrm{\;m}$ ; 与放空管口的距离不应少于 ${5.0}\mathrm{\;m}$ 。避雷针的保护范围应高出管口 ${1.0}\mathrm{\;m}$ 以上。

10.2.28 制氢站、供氢站有爆炸危险房间的门窗应向外开启, 并应采用撞击时不产生火花的材料制作。仪表等低压设备应有可靠绝缘, 电气控制盘、仪表控制盘、电话电铃应布置在相邻的控制室内。

10.2.29 氢气系统设备检修或检验,必须使用不产生火花的工具。

10.2.30 氢气系统设备要动火检修, 或进行能产生火花的作业时, 应尽可能将需要修理的部件移到厂房外安全地点进行。如必须在现场动火作业,应执行动火工作制度。

10.5.1 防止电缆火灾延燃的措施应包括封、堵、涂、隔、包、水喷雾、悬挂式干粉等措施。

10.5.2 涂料、堵料应符合现行国家标准《防火封堵材料》GB 23864 的有关规定, 且取得型式检验认可证书, 耐火极限不低于设计要求。防火涂料在涂刷时要注意稀释液的防火。

10.5.3 凡穿越墙壁、楼板和电缆沟道而进入控制室、电缆夹层、控制柜及仪表盘、保护盘等处的电缆孔、洞、竖井和进入油区的电缆入口处必须用防火堵料严密封堵。发电厂的电缆沿一定长度可涂以耐火涂料或其他阻燃物质。靠近充油设备的电缆沟, 应设有防火延燃措施, 盖板应封堵。防火封堵应符合现行行业标准《建筑防火封堵应用技术规程》CECS 154 的有关规定。

10.5.4 在已完成电缆防火措施的电缆孔洞等处新敷设或拆除电缆, 必须及时重新做好相应的防火封堵措施。

10.5.5 严禁将电缆直接搁置在蒸汽管道上, 架空敷设电缆时, 电力电缆与蒸汽管净距应不少于 ${1.0}\mathrm{m}$ ,控制电缆与蒸汽管净距应不少于 ${0.5}\mathrm{\;m}$ ,与油管道

10.5.6 电缆夹层、隧(廊)道、竖井、电缆沟内应保持整洁, 不得堆放杂物, 电缆沟洞严禁积油,

10.5.7 汽轮机机头附近、锅炉灰渣孔、防爆门以及磨煤机冷风门的泄压喷口,不得正对着电缆,否则必须采取罩盖、封闭式槽盒等防火措施。

10.5.8 在电缆夹层、隧(廊)道、沟洞内灌注电缆盒的绝缘剂时, 熔化绝缘剂工作应在外面进行。

10.5.9 在多个电缆头并排安装的场合中, 应在电缆头之间加隔板或填充阻燃材料。

10.5.10 进行扑灭隧(廊)道、通风不良场所的电缆头着火时,应使用正压式消防空气呼吸器及绝缘手套, 并穿上绝缘鞋。

10.5.11 电力电缆中间接头盒的两侧及其邻近区域, 应增加防火包带等阻燃措施。

10.5.12 施工中动力电缆与控制电缆不应混放、分布不均、堆积乱放。在动力电缆与控制电缆之间, 应设置层间耐火隔板。

11.0.3 控制室、调度室应有不少于两个疏散出口。

11.0.4 各室严禁吸烟, 禁止明火取暖。计算机室维修必用的各种溶剂, 包括汽油、酒精、丙酮、甲苯等易燃溶剂应采用限量办法, 每次带入室内不超过 100ml。

11.0.5 严禁将带有易燃、易爆、有毒、有害介质的氢压表、油压表等一次仪表装入控制室、调度室、计算机室。

11.0.6 室内使用的测试仪表、电烙铁、吸尘器等用毕后必须及时切断电源, 并放到固定的金属架上。

11.0.10 各室配电线路应采用阻燃措施或防延燃措施, 严禁任意拉接临时电线。

11.0.11 各室一旦发生火灾报警,应迅速查明原因,及时消除警情,若已发生火灾,则应切断交流电源,开启直流事故照明,关闭通风管防火阀,采用气体等灭火器进行灭火。

12.1.1 动火执行人在持证前的训练过程中,应有持证焊工在场指导。

12.1.2 电焊机外壳必须接地, 接地线应牢固地接在被焊物体上或附近接地网的接地点上, 防止产生电火花。

12.1.3 禁止使用有缺陷的焊接工具和设备。气焊与电焊不应该上下交叉作业。通气的乙炔、氧气软管上方禁止动火作业。

12.1.4 严禁将焊接导线搭放在氧气瓶、乙炔瓶、天然气、煤气、液化气等设备和管线上。

12.1.5 乙炔和氧气软管在工作中应防止沾染油脂或触及金属熔渣。禁止把乙炔和氧气软管放在高温管道和电线上。不得把重物、热物压在软管上, 也不得把软管放在运输道上, 不得把软管和电焊用的导线敷设在一起。

12.1.6 电焊、气焊作业应符合下列要求:

1 不是电焊、气焊工不能焊割。

2 重点要害部位及重要场所未经消防安全部门批准,未落实安全措施不能焊割。

3 不了解焊割地点及周围有否易燃易爆物品等情况不能焊割。

4 不了解焊割物内部是否存在易燃、易爆的危险性不能焊割。

5 盛装过易燃、易爆的液体、气体的容器未经彻底清洗,排除危险性之前不能焊割。

6 用塑料、软木、玻璃钢、谷物草壳、沥青等可燃材料做保温层、冷却层、 隔热等的部位,或火星飞溅到的地方,在未采取切实可靠的安全措施之前不能焊割。

7 有压力或密闭的导管、容器等不能焊割。

8 焊割部位附近有易燃易爆物品, 在未做清理或未采取有效的安全措施前不能焊割。

9 在禁火区内未经消防安全部门批准不能焊割。

10 附近有与明火作业有抵触的工种在作业(如刷漆、喷涂胶水等)不能焊割。

12.1.7 地下室、隧道及金属容器内焊割作业时, 严禁通入纯氧气用作调节空气或清扫空间。

12.1.8 高空进行焊接工作应符合下列要求:

1 清除焊接设备附近和下方的易燃、可燃物品。

2 将盛有水的金属容器放在焊接设备下方, 收集飞溅、掉落的高温金属熔渣。

3 将下方裸露的电缆和充油设备、可燃气体管道可能发生泄漏的阀门、接口等处,用石棉布遮盖。

4 下方搭设的竹木脚手架用水浇湿。

5 金属熔渣飞溅、掉落区域内,不得放置氧、乙炔气瓶。

6 焊接工作全程应设专职监护人,发现火情,立即灭火并停止工作。

12.1.9 储存气瓶的仓库应具有耐火性能, 门窗应向外开, 装配的玻璃应用毛玻璃或涂以白漆；地面应该平坦不滑,撞击时不会发生火花。

12.1.10 甲、乙类物品库房与建筑物的防火间距应符合表 12.1.10 的规定。

表 12.1.10 甲、乙类物品库房与建筑物的防火间距 (m)

<table><tr><td colspan="2" rowspan="2">防火间距 储存物品种类储量(t)</td><td colspan="3">耐火等级</td><td rowspan="2">民用建筑、明火 或散发火花地点</td></tr><tr><td>一、二级</td><td>三级</td><td>四级</td></tr><tr><td rowspan="2">甲类</td><td>$\leq  {10}$</td><td>12</td><td>15</td><td>20</td><td>25</td></tr><tr><td>>10</td><td>15</td><td>20</td><td>25</td><td>30</td></tr><tr><td>乙类</td><td/><td>10</td><td>12</td><td>14</td><td>-</td></tr></table>

12.1.11 储存气瓶仓库周围 10m 以内,不得堆置可燃物品,不得进行锻造、 焊接等明火工作,也不得吸烟。

12.1.12 仓库内应设架子, 使气瓶垂直立放。空的气瓶可以平放堆叠, 但每一层都应垫有木制或金属制的型板,堆叠高度不得超过 ${1.5}\mathrm{\;m}$ 。

12.1.13 使用中的氧气瓶和乙炔瓶应垂直固定放置。安设在露天的气瓶, 应用帐篷或轻便的板棚遮护, 以免受到阳光曝晒。

12.1.14 乙炔气瓶禁止放在高温设备附近,应距离明火 ${10}\mathrm{\;m}$ 以上,使用中应与氧气瓶保持 ${5.0}\mathrm{\;m}$ 以上距离。

12.1.15 乙炔减压器与瓶阀之间必须连接可靠。严禁在漏气的情况下使用。 乙炔气瓶上应有阻火器,防止回火并经常检查,以防阻火器失灵。

12.1.16 乙炔管道应装薄膜安全阀, 安全阀应装在安全可靠的地点, 以免伤人及引起火灾。

12.1.17 交直流电焊机冒烟和着火时, 应首先断开电源。着火时应用二氧化碳、干粉灭火器灭火。

12.1.18 电焊软线冒烟、着火, 应断开电源, 用二氧化碳灭火器或水沿电焊软线喷洒灭火。

12.1.19 乙炔气泄漏火灾处理应符合下列要求:

1 乙炔气瓶瓶头阀、软管泄漏遇明火燃烧,应及时切断气源,停止供气。 若不能立即切断气源, 不得熄灭正在燃烧的气体, 保持正压状态, 处于完全燃烧状态,防止回火发生。

2 用水强制冷却着火乙炔气瓶,起到降温的作用。将着火乙炔气瓶移至空旷处,防止火灾蔓延。

12.2.1 易燃易爆物品应存放在特种材料库房, 设置 “严禁烟火” 标志, 并有专人负责管理；单位应对从业人员进行安全教育、法制教育和岗位技术培训。 从业人员应当接受教育和培训,考核合格后上岗作业；对有资格要求的岗位, 应当配备依法取得相应资格的人员。

12.2.3 易燃易爆物品不应储存在建筑物的地下室、半地下室内。

12.2.4 易燃易爆物品库房应有隔热降温及通风措施, 并设置防爆型通风排气装置。

12.2.5 存放易燃易爆物品的库房内严禁使用明火。库房外动用明火作业时, 必须执行动火工作制度。

12.2.6 易燃易爆物品进库, 必须加强入库检验, 若发现品名不符、包装不合格、容器渗漏等问题时,必须立即转移到安全地点或专门的房间内处理。

12.2.7 保管人员离开易燃易爆危险品库房库时,必须拉闸断电。

12.2.8 易燃易爆、剧毒化学危险品必须执行双人收发、双人记账、双人双锁、双人运输、双人使用。领用需经有关部门领导批准。

12.2.9 应根据仓库内贮存易燃易爆化学物品的种类、性质, 制定现场灭火预案。化学化验室易燃易爆物品应根据储存、使用的规定,制定防火措施和现场灭火预案。

12.2.10 进入易燃易爆物品库房的电瓶车、铲车,必须是防爆型的。

12.2.11 易燃、可燃液体库房应设置防止液体流散的设施。

12.3.2 油罐室内不应装设照明开关和插座,灯具应采用防爆型。油处理室内应采用防爆电器。

12.3.3 油罐室、油处理室应采用防火墙与其他房间分隔。

12.3.4 油务工作人员在取、放、加油和滤油作业时,现场严禁烟火并应有防火措施, 做到油不漏在设备外面及地上。

12.3.5 油罐室、油处理室应设置通风排气装置。

12.3.6 油罐、油罐室、油处理室内动火检修应执行动火工作制度。

12.3.7 烘燥滤油纸应使用专用烘箱,温度不得超过 ${80}^{ \circ  }\mathrm{C}$ 。

12.3.8 钢质油罐必须装设防感应雷接地,其接地点不应少于两处,每处接地电阻不超过 ${30\Omega }$ 。

12.3.9 绝缘油和透平油露天油罐与建筑物的防火间距应符合表 12.3.9 的规定。

表 12.3.9 绝缘油和透平油油罐、油罐室与建筑物的防火间距 (m)

<table><tr><td rowspan="2">建筑物名称 防火间距 浊罐储量 $\left( {\mathrm{m}}^{3}\right)$</td><td colspan="2">耐火等级</td><td rowspan="2">开关站</td><td rowspan="2">厂外铁路线 (中心线)</td><td rowspan="2">厂外公路 (路边)</td></tr><tr><td>一、二级</td><td>三级</td></tr><tr><td>5~200</td><td>10</td><td>12</td><td>15</td><td rowspan="2">30</td><td rowspan="2">15</td></tr><tr><td>200~600</td><td>12</td><td>15</td><td>20</td></tr></table>

注:电力牵引机车的厂外铁路线(中心线)防火间距不应小于 20m。

## 《 ± 800kV 直流架空输电线路设计规范》GB 50790-2013

5.0.2 在海拔 ${1000}\mathrm{\;m}$ 及以下地区,距直流架空输电线路正极性导线对地投影外 ${20}\mathrm{\;m}$ 处, ${80}\%$ 时间, ${80}\%$ 置信度, ${0.5}\mathrm{{MHz}}$ 频率的无线电干扰不应超过 ${58}\mathrm{\;{dB}}$ $\left( {\mu \mathrm{V}/\mathrm{m}}\right)$ 。

5.0.3 在海拔 ${1000}\mathrm{\;m}$ 及以下地区,距直流架空输电线路正极性导线对地投影外 ${20}\mathrm{\;m}$ 处,由电晕产生的可听噪声 $\left( {L}_{50}\right)$ 不应超过 ${45}\mathrm{\;{dB}}\left( \mathrm{\;A}\right)$ ; 在海拔大于 ${1000}\mathrm{\;m}$ 且线路经过人烟稀少地区时,由电晕产生的可听噪声应控制在 ${50}\mathrm{\;{dB}}\left( \mathrm{\;A}\right)$ 以下。

5.0.8 导、地线在弧垂最低点的设计安全系数不应小于 2.5, 悬挂点的设计安全系数不应小于 2.25。地线、光纤复合架空地线 (OPGW) 的设计安全系数不应小于导线的设计安全系数。

6.0.4 金具强度的安全系数应符合下列规定:

1 最大使用荷载情况不应小于 2.5 。

2 断线、断联、验算情况不应小于 1.5 。

13.0.2 导线与地面的最小距离, 以及与山坡、峭壁、岩石之间的最小净空距离应符合下列规定:

1 在最大计算弧垂情况下,导线与地面的最小距离应符合表 13.0.2-1 规定的数值。

表 13.0.2-1 导线与地面的最小距离 (m)

<table><tr><td rowspan="2">串型 地区</td><td colspan="2">绝缘子串布置</td><td rowspan="2">备注</td></tr><tr><td>水平 V 串</td><td>水平 I 串</td></tr><tr><td>居民区</td><td>21.0</td><td>21.5</td><td>-</td></tr><tr><td rowspan="2">非居民区</td><td>18.0</td><td>18.5</td><td>农业耕作区</td></tr><tr><td>16.0</td><td>17.0</td><td>人烟稀少的非农业 耕作区</td></tr><tr><td>交通困难地区</td><td colspan="2">15.5</td><td>-</td></tr></table>

注:在灰尘严重和气候干燥地区,宜适当增加极导线对地距离。

2 在最大计算风偏情况下,导线与山坡、峭壁、岩石之间的最小净空距离, 应符合表 13.0.2-2 规定的数值。

表 13.0.2-2 导线与山坡、峭壁、岩石之间的最小净空距离 (m)

<table><tr><td>线路经过地区</td><td>最小净空距离</td></tr><tr><td>步行可以到达的山坡</td><td>13</td></tr><tr><td>步行不能到达的山坡、峭壁和岩石</td><td>11</td></tr></table>

13.0.3 当线路邻近民房时, 在湿导线情况下房屋所在地面的未畸变合成电场不得超过 ${15}\mathrm{{kV}}/\mathrm{m}$ 。

${13.0.9} \pm  {800}\mathrm{{kV}}$ 线路与铁路、道路、河流、管道、索道及各种架空线路交叉或接近的要求, 应符合下列规定:

$1 \pm  {800}\mathrm{{kV}}$ 线路与铁路、道路、河流、管道、索道及各种架空线路交叉最小垂直距离应符合表 13.0.9-1 的规定。

表 13.0.9-1 ±800kV 线路与铁路、道路、河流、管道、索道及

各种架空线路交叉最小垂直距离

<table><tr><td colspan="2">项目</td><td>垂直距离 (m)</td></tr><tr><td rowspan="2">铁路</td><td>至轨顶</td><td>21.5</td></tr><tr><td>至承力索或接触线</td><td>15.0</td></tr><tr><td>公路</td><td>至路面</td><td>21.5</td></tr><tr><td rowspan="2">通航河流</td><td>至五年一遇洪水位</td><td>15.0</td></tr><tr><td>至最高航行水位桅顶</td><td>10.5</td></tr></table>

续表

<table><tr><td colspan="2">项目</td><td>垂直距离 (m)</td></tr><tr><td rowspan="2">不通航河流</td><td>百年一遇洪水位</td><td>12.5</td></tr><tr><td>冬季至冰面</td><td>18.5</td></tr><tr><td>弱电线</td><td>至被跨越物</td><td>17.0</td></tr><tr><td>电力线</td><td>至被跨越物 (杆顶)</td><td>10.5 (15.0)</td></tr><tr><td>特殊管道、索道</td><td>至管道任何部分</td><td>管道 17.0 索道 10.5</td></tr></table>

注:垂直距离中括号内的数值用于跨杆(塔)顶。

## 《±800kV 及以下直流换流站土建工程施工质量验收规范》 GB 50729-2012

4.3.23 孔洞封堵的金属构件与换流变套管或升高座之间不得直接接触, 并应保持 ${30}\mathrm{\;{mm}} \sim  {50}\mathrm{\;{mm}}$ 的空隙。

4.3.24 换流变压器、油浸式平波电抗器穿墙套管洞口周边固定封堵防火板的材料应满足设计要求。当采用同材质金属材料时,金属框必须做隔磁处理, 避免形成环流。

4.4.13 避雷带 (网) 的接地应符合现行国家标准《电气装置安装工程接地装置施工及验收规范》GB 50169 的有关规定。

4.5.9 混凝土中掺用外加剂的质量及应用技术应符合现行国家标准《混凝土外加剂》GB 8076 和《混凝土外加剂应用技术规范》GB 50119 的有关规定。

4.5.10 处于潮湿环境和干湿交替环境的混凝土,应选用非碱活性骨料。

4.7.10 护栏高度、栏杆间距、安装位置必须符合设计要求。护栏安装必须牢固,高度应不低于 1050mm,临空面必须加挡板。

4.8.4 接地 (PE) 或接零 (PEN) 支线必须单独与接地 (PE) 或接零 (PEN) 干线相连接,不得串联连接。

5.2.8 电抗器基础的钢筋交叉处应做隔磁处理,避免形成环流。

5.2.9 混凝土设备基础不应有影响结构性能和设备安装的尺寸偏差。

5.9.3 水池及盐池工程所用的原材料、半成品、成品等产品的品种、规格、 性能必须符合设计要求。生活饮用水应符合现行国家标准《生活饮用水卫生标准》GB 5749 的有关规定。

5.9.6 水池及盐池混凝土施工完毕后必须进行满水试验。

6.2.7 钢筋安装应符合下列规定:

1 钢筋进场应提供出厂合格证和产品质量证明书, 并按现行国家标准《钢筋混凝土用热轧带肋钢筋》GB 1499 等的规定抽取试件作为力学性能检验进行现场见证取样, 试验合格后方可使用;

2 钢筋安装时,受力钢筋的品种、级别、规格和数量必须符合设计要求；

7.2.3 隔声降噪设施钢结构应可靠接地。

7.3.4 石料及砂浆强度等级必须符合设计要求。

《±800kV 及以下换流站干式平波电抗器施工及验收规范》GB 50774-2012

5.3.2 吊具必须使用产品专用起吊工具。

5.5.3 支柱绝缘子的接地线不能形成闭合磁路。

5.6.1 在距离电抗器本体中心两倍电抗器本体直径的范围内不得形成闭合磁路。

《±800kV 及以下换流站换流变压器施工及验收规范》GB 50776- 2012

6.0.4 当油箱内含氧量未达到 18%及以上时, 人员不得进入油箱内。

12.0.1 换流变压器在移交试运行前应进行全面检查, 检查项目应符合下列规定:

5 事故排油设施应完好,消防设施应齐全。

7 铁芯和夹件的引出套管、套管的接地小套管及电压抽取装置不使用时, 其抽出端子均应接地; 备用电流互感器二次端子应短路接地; 套管顶部结构的接触及密封应良好。

10 调压切换装置分接头应符合运行要求, 远程操作应动作可靠, 且指示位置应正确。

13 换流变压器的全部电气试验应合格: 保护装置整定值应符合规定; 操作及联动试验应正确。

《±800kV 及以下换流站构支架施工及验收规范》GB 50777-2012

7.1.6 构架柱组立后, 必须立即做好临时接地。

7.1.7 构支架组立后, 必须立即打牢构架柱的临时拉线, 拉线大小应根据吊物的重量选定。

## 《±800kV 架空输电线路张力架线施工工艺导则》DL/T 5286-2013

2.0.7 对于雷电、平行和邻近高压线路的静电感应、附近强电流的电磁感应以及与带电体发生事故性接触, 必须在施工全过程采取必要的安全防护措施。

3.1.9 张力架线其他特种受力工器具, 如网套连接器、牵引板、平衡锤、 抗弯连接器、旋转连接器、卡线器、手扳葫芦等,均应按出厂允许承载能力选用, 并注意与导线规格和主要机具相匹配。使用前应对所有工器具认真进行外观检查, 并进行必要的试验。 当采用地钻或锚桩时, 每处应不少于两只, 必要时可根据现场地质条件, 进行试验确定使用负荷。在起吊过程中,抱杆拉线地锚应有专人负责。

《1000kV 输变电工程竣工验收规范》GB 50993-2014

4.3.2 带电体对地、带电体对建 (构) 筑物、带电体与带电体之间的安全净距,必须符合设计要求。

4.3.9 油浸变压器及电抗器系统施工质量, 应符合下列规定:

3 变压器、电抗器中性点引下后必须有两根与主接地网的不同干线连接的接地线, 规格必须符合设计要求。

4.4.3 导线及地线施工质量必须符合下列规定:

5 导线及地线的安全距离必须符合设计要求。

《1000kV 构支架施工及验收规范》GB 50834-2013

4.1.3 构架柱底段就位后, 必须及时进行接地连接。

4.3.4 支架就位后,必须及时进行接地连接。

《1000kV 变压器、油浸电抗器、互感器施工及验收规范》GB 50835- 2013

3.3.3 变压器、电抗器现场器身检查应符合下列规定:

4 变压器、电抗器本体内部含氧量低于 18%时, 检查人员严禁进入; 在内检过程中必须向箱体内持续补充干燥空气,并必须保持内部含氧量不低于 18%。

3.8.2 真空注油前, 设备各接地点及连接管道必须可靠接地。

3.13.1 变压器、电抗器验收应符合下列规定:

5 变压器、电抗器中性点必须有两根与主接地网的不同干线连接的接地引下线, 规格必须符合设计要求。

《1000kV 高压电器(GIS、HGIS、隔离开关、避雷器)施工及验收规范》GB 50836-2013

4.2.5 气体绝缘金属封闭开关设备 (GIS) 的现场安装应在设备厂家技术人员指导下进行,并应符合下列要求:

6 预充氮气的箱体必须先经排氮,然后充露点低于 $- {40}^{ \circ  }\mathrm{C}$ 的干燥空气,且必须在检测氧气含量达到 18% 以上时, 方可进入。

4.6.1 气体绝缘金属封闭开关设备 (GIS) 验收时, 应进行下列检查:

9 气体绝缘金属封闭开关设备(GIS)底座、机构箱和爬梯必须可靠接地； 外接等电位连接必须可靠, 并必须标识清晰; 内接等电位连接必须可靠, 并必须有隐蔽工程验收记录。

## 《1000kV 架空输电线路铁塔组立施工工艺导则》DL/T 5289-2013

10.0.2 抱杆的技术参数应满足现场吊装的要求,严禁超重吊装。

10.0.7 地锚设置应根据土质条件选用直埋式钢板地锚、螺旋地锚、锚桩等。

《1000kV 架空输电线路张力架线施工工艺导则》DL/T 5290-2013

2.0.7 预防电害是张力架线安全施工的突出问题之一。电害来自于雷电、 平行和附近高压线路的静电感应、附近强电流的电磁感应以及与带电体发生事故性接触。必须对施工全过程采取防止电害的安全措施, 设置消除电害的接地系统。

3.1.10 张力架线其他特种受力工器具, 如网套连接器、牵引板、平衡锤、 抗弯连接器、旋转连接器、卡线器、手扳葫芦等. 均应按出厂允许承载能力选用, 并注意与导线规格和主要机具相匹配。使用前应对所有工器具认真进行外观检查, 并进行必要的试验。

《1000kV 输变电工程导地线液压施工工艺规程》DL/T 5291-2013

2.0.5 导线及地线的端部在割线前应绑扎、调直,切割时应与轴线垂直。 在切断钢芯 (铝包钢芯) 铝绞线及钢芯 (铝包钢芯) 铝合金绞线的铝 (铝合金) 股时, 严禁伤及钢芯。

《110kV～750kV 架空输电线路施工及验收规范》GB 50233-2014

6.1.2 基础混凝土中严禁掺入氯盐。

7.2.1 分解组立铁塔时,基础混凝土的抗压强度必须达到设计强度的 70%。

8.4.1 不同金属、不同规格、不同绞制方向的导线或架空地线严禁在一个耐张段内连接。

8.4.7 切割导线外层铝股时严禁伤及钢芯。

《碳纤维复合芯铝绞线施工工艺及验收导则》DL/T 5284-2012

5.1.2 碳纤维导线应采用专用工具等逐层切断, 当内层铝股切割深度大于 $1/2$ 股径时,应人工折断。严禁伤及芯棒。

## 《输变电工程架空导线及地线液压压接工艺规程》DL/T 5285-2013

4.2.4 压接模具必须与液压钳匹配使用。液压钳与液压泵站的出力(或系统压力)必须匹配。液压钳与液压胶管接口必须一致。

5.1.7 切割单股铝丝时, 严禁伤及钢芯。

7.0.3 试件试验合格的判定条件应满足:

1 线路用每种导地线液压连接的握着力均不应小于导地线设计使用拉断力的 95%,变电用每种规格导地线液压连接的握着力均不应小于导地线额定拉断力的 65%。当一组试件中有一件未达到握着力时,应查明原因,改进后应加倍取样, 进行复检。

《架空输电线路大跨越工程施工及验收规范》DL 5319-2014

3.0.1 工程使用的原材料及器材必须有该批产品出厂质量检验合格证书。

4.0.2 分坑复测前必须依据设计提供的数据对线路进行复测。

6.1.5 基础混凝土中严禁参入氯盐。

6.1.15 工程桩应进行承载力和桩身质量检验。

《架空输电线路大跨越工程跨越塔组立施工工艺导则》DL/T 5288—— 2013

11.0.15 各类锚桩的设置应根据土质条件、受力要求, 经计算确定。锚桩应由专人负责检查,恶劣天气后应进行专项检查。

11.0.21 对位于水中的跨越塔组立, 应在施工平台四周设置安全防护围栏, 并配备足够的救身用具。

《架空输电线路无跨越架不停电跨越架线施工工艺导则》DL/T 5301- 2013

3.0.5 当采用无跨越架不停电跨越架线施工方案时,在事故静载状态时承载索的绝缘段的综合安全系数不应小于 6.0 , 承载索的非绝缘段的综合安全系数不应小于 4.0。承载索应具有产品试件的抗拉强度试验报告。

5.3.5 绝缘绳网的宽度应满足施工过程中对导线在产生风偏后的保护。 《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程 第 1 部分:直埋敷设》DL/T 5744.1-2016

5.0.1 同一电缆沟内不得同时进行两条电缆的直埋敷设施工。

5.0.2 每次吊装电缆盘时, 应先检查起重工具, 如钢丝绳型号是否符合要求,钢丝绳有无断股,轴承座及吊装环是否开裂等,认真检查钢丝绳规格,严禁以小代大,吊装时起重臂下严禁站人,设专人指挥。

5.0.3 专人负责敷设施工电源的管理。接电源时, 不得少于 2 人操作, 设专人监护, 电源箱要加锁, 收工时注意断开电源, 每天要设专人检查临时电源: 使用电源时, 电源出口处必须加装保安器, 遇潮湿结露地段导线接头必须用塑料胶带缠绝缘, 防止人员触电。

5.0.4 电缆沟槽过路处要搭设过沟桥, 要求牢固, 并安装围栏。电缆敷设过程中注意来往车辆及行人,设专人负责指挥,路面人员穿反光服,夜间施工工作位置来车方向 ${20}\mathrm{\;m} \sim  {30}\mathrm{\;m}$ 处设闪烁红灯。

5.0.5 敷设过程中电缆移动时, 不许用手在滑车上游方向调整滑车或垫放东西。

5.0.6 在带电区域内敷设电缆, 应有可靠的安全措施。移运电缆输送机、 滑车时注意不得挂碰周围电缆。

5.0.7 电缆输送机的电源控制系统中将所有的输送机都与跳闸回路相连, 当一台输送机发生故障,均可即刻切断电源。

《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程 第 2 部分:排管敷设》 DL/T 5744.2-2016

5.0.1 电缆施工前, 要严格执行安全管理条例, 落实作业许可制度。认真遵守操作规程, 杜绝违章作业。进入电缆工作井等有限空间作业现场前, 要了解现场情况内作业存在的危害种类, 进行危害识别, 并准备检测与防护器材, 从而采取下列相对应的安全防护措施:

(1)对于可能产生的中毒危害,在进入作业现场前,应使用有害气体检测设备,对人员进出口位置进行有毒有害气体检测,确认气体浓度符合安全标准后,方可进入。

(2)应在有限空间内采取强制或自然通风、空气净化等措施,通过送排风交替使空气循环。必要时工作人员应配备可吸氧设备。

(3)应在有限空间内,设置安全警示标志。除电缆施工外,严禁擅自取火、 吸烟等可能发生爆燃的行为。在现场配备足够数量的灭火设备, 并设置警报装置。

(4)当发生工作人员身体不适,应立即停止其工作,确保人身安全；高空作业及预防物体打击的危害时, 应按规定正确使用安全防护工具, 并设专人监护:人员发生溺水或触电时,应将伤员迅速脱离危害现场,并立即展开急救。 进入有限空间施工时, 应佩戴有效的通信工具, 与外界保持联系, 必要时应系挂安全绳, 并配备监护员和应急救援人员。

5.0.2 每次吊装电缆盘时, 必须先检查起重工具, 如钢丝绳型号是否符合要求, 钢丝绳套有无断股, 轴承座及吊装环是否开裂等, 认真检查钢丝绳规格, 严禁以小代大,吊装时起重臂下严禁站人,设专人指挥。

5.0.3 专人负责敷设施工电源的管理。接电源时, 不得少于 2 人操作, 设专人监护, 电源箱要加锁, 工作结束时注意断开电源, 每天要设专人检查临时电源:使用电源时,电源出口处必须加装保安器,遇潮湿结露地段导线接头必须用塑料胶带缠绝缘,防止人员触电。

5.0.4 电缆盘及电缆在工作并入口处应安装围栏。如电缆敷设过程中占路施工,应注意来往车辆及行人,设专人负责指挥,路面人员穿荧光服,夜间施工工作位置来车方向 ${20}\mathrm{\;m} \sim  {30}\mathrm{\;m}$ 处设红灯。

5.0.5 电缆工作井内工作人员严禁吸烟,动火作业需清除周围易燃易爆物体。并备好手电筒、头灯等照明工具, 熟悉隧道内的井口或出口位置, 遇到紧急情况及时撤离。

5.0.6 敷设过程中电缆移动时, 不许用手在滑车上游方向调整滑车或垫放东西。

5.0.7 在带电区域内敷设电缆, 应有可靠的安全措施。注意保护运行电缆,

吊装设备材料时要对井口下方的电缆进行防护; 移运电缆输送机用专用运输车, 移运电缆输送机、滑车时注意不得挂碰周围电缆。

5.0.8 电缆输送机的电源控制系统中, 所有的输送机都与跳闸回路相连, 当一台输送机发生故障,均可即刻切断电源。

《额定电压 ${66}\mathrm{{kV}} \sim  {220}\mathrm{{kV}}$ 交联聚乙烯绝缘电力电缆敷设规程 第 3 部分:隧道敷设》 DL/T 5744.3-2016

5.0.1 同一隧道内不得同时进行两条电缆的敷设施工。

5.0.2 每次吊装电缆盘时, 应先检查起重工具, 如钢丝绳型号是否符合要求, 钢丝绳有无断股, 轴承座及吊装环是否开裂等, 认真检查钢丝绳规格, 严禁以小代大,吊装时起重臂下严禁站人,设专人指挥。

5.0.3 进入隧道前, 检测电缆隧道内的氧气含量、有害及可燃气体含量; 气体含量不符合要求时要进行通风处理, 合格后方可进入施工。

5.0.4 专人负责敷设施工电源的管理。接电源时, 不得少于 2 人操作, 设专人监护, 电源箱要加锁, 收工时注意断开电源, 每天要设专人检查临时电源; 使用电源时, 电源出口处必须加装保安器, 遇潮湿结露地段导线接头必须用塑料胶带缠绝缘, 防止人员触电。

5.0.5 电缆盘及电缆在隧道入口处应安装围栏。如占路施工电缆敷设过程中注意来往车辆及行人,设专人负责指挥,路面人员穿反光服,夜间施工工作位置来车方向 ${20}\mathrm{\;m} \sim  {30}\mathrm{\;m}$ 处设闪烁红灯。

5.0.6 电缆隧道内工作人员严禁吸烟,动火作业需清除周围易燃易爆物体。

5.0.7 电缆隧道内工作备好手电筒、头灯等照明工具, 熟悉隧道内的井口或出口位置,遇到紧急情况及时撤离。

5.0.8 敷设过程中电缆移动时, 不许用手在滑车上游方向调整滑车或垫放东西。

5.0.9 在运行隧道内敷设电缆, 应有可靠的电缆保护措施。吊装设备材料时要用护凳对井口下方的电缆进行防护; 移运电缆输送机用专用运输车, 移运电缆输送机、滑车时注意不得挂碰周围电缆。

5.0.10 电缆输送机的电源控制系统中将所有的输送机都与跳闸回路相连, 当一台输送机发生故障,均可即刻切断电源。

《输变电工程达标投产验收规程》DL 5279-2012

4.1.2 职业健康安全与环境管理检查验收尚应符合下列规定:

1 施工现场的沟、坑、空洞、临空处、临边处必须分别设置相应的安全防护栏杆、盖板或安全网。

2 施工现场应安全、畅通,标志清晰；施工电梯出入口等处应搭设安全防护棚,各层通道应设护栏。

3 危险作业场所应设置安全隔离设施和警告标志。

4 高度 ${20}\mathrm{\;m}$ 及以上金属井字架、钢脚手架、提升装置、机具等处均应有防雷设施,接地电阻不得大于 10Ω; 组立起的构架应及时接地。

5 施工现场用于加工、运输、储存等易燃易爆物品的设备及管道必须有可靠的防静电、防雷接地设施。

6 荷载 ${270}\mathrm{\;{kg}}/{\mathrm{m}}^{2}$ 、高度 ${24}\mathrm{\;m}$ 及以上的落地式钢管脚手架、附着式整体和分片提升脚手架、悬挑式脚手架、吊篮脚手架、自制卸料平台、移动操作平台、 新型及异型脚手架等特殊脚手架工程,应按专项方案施工及验收。

7 特种设备安拆应编制专项方案,经审批后实施,并形成验收记录。

8 特种设备在投入使用前,应经专业机构检测,在特种设备监督部门登记, 取得许可证: 登记标志应置于该设备的显著位置。

9 有爆炸危险物的场所及危险品仓库内应采用防爆型电气设备和照明灯具,开关必须装在室外。

10 现场各类酸碱容器及管道应封闭严密, 无泄漏。

11 重点防火部位应有明显警示标志,并建立岗位防火责任制。

12 消防通道、紧急疏散通道应畅通,并设置警示标志。

13 易燃、易爆区域动用明火或可能产生火花作业时,应办理动火工作票, 并采取相应措施, 方可作业。

14 边坡、深基坑及洞室施工,安全防护设施和安全监测设备应可靠。

4.2.2 变电站、开关站与换流站建筑工程质量检查验收尚应符合下列规定:

1 基础相对沉降符合 JGJ 8 的规定; 累计沉降量应符合设计要求。

2 主体混凝土应无有害结构裂缝。

3 钢平台踢脚线,栏杆高度和横、立杆间距,直爬梯踏棍及护笼制作安装应符合 GB 4053 的有关规定。

4 地基承载力、单桩承载力和桩身完整性必须进行检测,检测结果必须符合设计要求。

5 主控制室等长期有人值班场所应进行室内环境检测。

6 生活饮用水管道冲洗、消毒合格,水质检验应合格。

7 站区内构架固定式钢直梯应装设防坠落固定式速差保护装置或安全护笼。

4.3.2 变电站、开关站与换流站电气安装工程质量检查验收尚应符合下列规定:

1 高压电器的联动应正常, 无卡阻现象: 分、合闸指示应正确; 辅助开关动作应正确可靠。

2 高压电器的围栏、罩壳、基础、支架、爬梯、检修平台等均应可靠接地。

3 电气装置接地应以单独的接地线与接地汇流排或接地干线相连接,严禁在一根接地线中串接几个需要接地的电气装置。高压设备及构架应有两根接地引线与不同地点的主地网连接, 接地引线均应符合热稳定、机械强度和电气连接的要求, 接地连接处应便于检查测试。

4.4.2 变电站、开关站与换流站交流场电气调试与技术指标检查验收尚应符合下列规定:

1 设备及系统保护定值整定结果应符合要求。

2 充油高压电器的绝缘油必须经耐压试验且合格。

4.5.2 换流站直流场电气调整试验与技术指标检查验收尚应符合下列规定:

直流高压电器耐压试验合格。

4.6.2 架空电力线路与接地极工程质量检查验收尚应符合下列规定:

1 高压架空电力线路杆塔的每一腿都应与接地体引下线电气连接可靠,方便测量。

2 高压架空电力线路导地线交叉跨越安全距离必须符合规范要求。

4.7.2 电缆线路工程质量检查验收尚应符合下列规定:

1 直埋电缆敷设,在直线段每隔 ${50}\mathrm{\;m} \sim  {100}\mathrm{\;m}$ 、电缆接头处、转弯处、进入建筑物处等,应设置明显的方位标志或标桩。

2 电缆桥架、支架的起始端和终端应与接地网可靠连接,全长大于 ${30}\mathrm{\;m}$ 时,应每隔 ${20}\mathrm{\;m} \sim  {30}\mathrm{\;m}$ 增加接地点。