# 电网建设施工安全基准风险指南 (第二版)

中国南方电网有限责任公司 编

## 内容 提 要

《电网建设施工安全基准风险指南(第二版)》(简称《指南》)是中国南方电网有限责任公司(简称公司)系统各单位开展基建安全风险评估、进行风险预控的指导性文件。《指南》通过对作业任务在人、机、料、法、环等主要影响因素的危害分析, 系统、科学地评定风险级别, 制定了相应控制措施, 为公司基建作业任务提供了风险等级、控制措施的基准。

《指南》对应《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》 分为送电线路、变电电气安装、变电土建、电气试验、继电保护、变电站综合自动化、通信、配网工程 8 部分,对 224 项作业任务进行危害因素辨识,开展安全风险评估, 制定了相应的预控措施清单。全书包括作业指导书编码、对应的作业任务、 安全施工作业票编码、危害名称、风险种类、风险等级和风险控制措施等内容,同时将《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》和《电网建设安全施工作业票(应用版)》有效关联。

本书为中国南方电网有限责任公司系统各层级基建工程现场安全风险管理使用的标准表式, 亦可供相关工程管理人员参考使用。

## 图书在版编目(CIP)数据

电网建设施工安全基准风险指南(第二版)/中国南方电网有限责任公司编. 一北京: 中国电力出版社,

中国电力出版社出版、发行

(北京市东城区北京站西街 19 号 100005 http://www.cepp.sgcc.com.cn)

印刷

各地新华书店经售

*

2011 年 10 月第一版

2012 年 月第二版 2012 年 月北京第二次印刷

880 毫米×1230 毫米 16 开本 印张 千字

印数 5001-0000 册 定价 0.00 元

敬 告 读 者

本书封面贴有防伪标签, 加热后中心图案消失

本书如有印装质量问题, 我社发行部负责退换

版权专有 翻印必究

## 编审人员名单

批 准 祁达才

审 定 徐达明 邓恩宏

编写组组长 陈晓明

编写组成员 陈保刚 何冠恒 蒙伟国 雷永生 祝 捷

喇 元 李爱东 郭兴军 余 勇 杨震东

黎少凡 王毅文 茅乃贤 范献新 李红昆

李俊宏 王春礼 万 健 叶林平 沈 坚

张奔流 刘文龙 李 鑫 刘梦娜 张 辉

张华琛 陈洪钦 刘宇平 应 勇 冯振光

陈健

主 编 单 位 中国南方电网有限责任公司基建部

参 编 单 位 广东省输变电工程公司

广西送变电建设公司

云南送变电工程公司

贵州送变电工程公司

广东电网公司电力科学研究院

广东电网公司电力通信设备运维中心

广东合鸿达投资管理有限公司

## 前言

南方电网公司在推进基建“一体化”管理过程中,全面落实安全风险管理体系是着力提升基建安全管理水平的主线。《电网建设施工安全基准风险指南(第二版)》(简称《指南》) 应用危害辨识和基于问题的风险评估方法, 实现风险定级管理, 是公司为夯实安全管理基础, 使安全风险管理体系落地的创新举措。

《指南》通过对作业任务在人、机、料、法、环等主要影响因素的危害分析,系统、科学地评定风险级别, 制定了相应控制措施, 为公司基建作业任务提供了风险等级、控制措施的基准。

加强班组安全管理是一项基础性、长期性的工作, 《指南》与《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》、《电网建设安全施工作业票(应用版)》相联系和对应, 通过作业班组召开 “日站班会” 的管理形式落地, 直接面向一线施工作业现场和人员, 将增强安全管理措施的针对性和有效性, 对提高一线施工人员风险识别预控能力将起到积极的促进作用。

## 使 用 说 明

《电网建设施工安全基准风险指南(第二版)》(简称《指南》)是中国南方电网有限责任公司(简称公司)系统各单位开展基建安全风险评估、进行风险预控的指导性文件。《指南》借鉴了《电网建设安全健康和环境保护 “三欣” 标准评价体系》中的管理内容和有效框架, 并充分吸收了公司基建系统工程安全管理经验。《指南》的推广应用,将为持续提升公司基建安全风险管理水平起到积极的促进作用。

## 一、内容

《指南》对应《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》分为送电线路、变电电气安装、变电土建、电气试验、继电保护、变电站综合自动化、通信、配网工程 8 部分,对 224 项作业任务进行危害因素辨识,开展安全风险定级评估,制定了相应的预控措施。

《指南》包括作业指导书编码、对应的作业任务、安全施工作业票编码、危害名称、风险种类、风险等级和风险控制措施等内容,将《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》和《电网建设安全施工作业票(应用版)》有效关联。

1. 作业指导书编码:指《中国南方电网有限责任公司电网建设施工作业指导书(2012 年版)》对应的编码。

2. 作业任务:指公司施工作业指导书中的作业任务。

3. 安全施工作业票编码:指与该作业任务关联的各种安全施工作业票编码。

4. 危害名称:指该作业任务中涉及的危害名称。

5. 风险种类:指该危害可能导致的风险种类,见公司的 《细分风险种类与风险范畴》。

6. 风险等级:指利用《电网工程施工安全风险基准评估分析表》计算得出的风险值 [风险值=后果 $\left( S\right)  \times$ 暴露 $\left( E\right)  \times$ 可能性(P)],按下面关系式确认的风险等级,分为 “特高”、“高”、“中”、“低”、“可接受”。

特高的风险: $\;{400} \leq$ 风险值,考虑放弃、停止；

${200} \leq$ 风险值 $< {400}$ ,需要立即采取纠正措施;

中等风险: $\;{70} \leq$ 风险值 $< {200}$ ,需要采取措施进行纠正；

低风险: $\;{20} \leq$ 风险值 $< {70}$ ,需要进行关注；

可接受的风险: 风险值<20,容忍。

7. 风险控制措施:指限制或降低该风险发生的技术或管理措施。

## 二、适用范围

《指南》适用于南方电网公司各电压等级电网基建项目的风险预控管理。

## 三、使用方法

1. 项目开工前, 建设单位 (业主项目部) 组织施工、监理单位根据实际项目作业任务、施工条件, 参照《指南》开展针对性安全风险评估工作,形成《×××项目安全基准风险分析表》,由监理项目部组织施工、设计单位进行审核,报建设单位(业主项目部)批准。经批准的《×××项目安全基准风险分析表》 (一式四份)供建设单位(业主项目部)、监理、设计、施工单位共同使用,并执行相应的控制措施。

2.《指南》中未涵盖或作业条件与《指南》不相符的作业任务,由施工企业或项目部组织人员依照附录 A、附录 B,按作业顺序进行风险种类的识别、风险等级的评定,并制定相应风险控制措施。

3. 施工单位必须对参与中级风险及以上施工作业的人员进行针对性的岗前安全教育和风险防范控制培训,并把施工作业中的重大风险、针对性的控制措施和现场应急处置方案向作业班组进行交底,未经安全培训和风险交底的人员,不得上岗作业。

4. 建设单位 (业主项目部)、监理单位应动态跟踪施工单位《×××项目安全基准风险分析表》中各项安全控制措施的落实情况。

## 四、管理

本《指南》由南方电网公司基建部提出并负责归口管理、解释。

## 目 录

前言

使用说明

第 1 部分: 送电线路

01 普通基础作业 -2

02 掏挖式基础作业 4

03 人工挖孔桩基础作业 -7

04 灌注桩基础作业 -9

05 接地工程作业 11

06 钢管杆组立作业 12

07 外拉线悬浮抱杆组塔作业 13

08 内拉线悬浮抱杆组塔作业 15

09 架线施工作业 16

10 导地线压接施工作业 21

11 附件安装作业 22

12 防护设施施工作业 23

13 高压电缆安装作业 -24

第 2 部分: 变电电气安装 27

01 变压器、油浸式电抗器的安装作业 28

02 绝缘油的过滤及真空注油作业 29

03 封闭式组合电器安装作业 30

04 断路器安装作业 3

05 隔离开关安装作业 36

06 互感器、避雷器及支柱绝缘子安装作业 39

07 管形母线安装作业 41

08 导线压接作业 43

09 架空线安装作业 43

10 矩形母线安装作业 45

11 高压开关柜安装作业 46

12 电容器安装作业 47

13 干式电抗器安装作业 48

14 站用变压器及接地变压器安装作业 49

15 屏柜安装及二次接线安装作业 50

16 电缆支架制作/焊接与电缆管埋设作业 52

17 高压电缆头制作作业 53

18 电缆敷设作业 53

19 交直流系统安装作业 55

20 接地系统安装作业 56

21 防火封堵作业 56

第 3 部分: 变电土建 59

01 土方开挖作业 60

02 石方爆破作业 61

03 土方回填作业 62

04 强夯地基作业 62

05 锤击、静压预应力管桩作业 63

06 水泥搅拌桩作业 63

07 模板安装与拆除作业 64

08 钢筋制作与安装作业 65

09 混凝土浇筑作业 66

10 砖砌体作业 67

11 石砌体作业 68

12 水泥砂浆地面作业 69

13 板块地面工程作业 70

14 活动地板作业 70

15 一般抹灰作业 70

16 门窗安装作业 71

17 吊顶作业 71

18 墙面砖作业 72

19 幕墙工程作业 72

20 建筑屋面作业 73

21 电气照明、通风机安装工程作业 73

22 建筑物给排水工程作业 7 4

23 室外给排水工程作业 7 4

24 构支架及设备基础作业 75

25 构支架安装工程作业 76

26 混凝土防火墙作业 47

27 电缆沟及盖板工程作业 78

28 混凝土道路作业 79

第 4 部分: 电气试验 -81

01 油浸式电力变压器交接试验作业 82

02 油浸式电流互感器交接试验作业 82

03 干式电流互感器交接试验作业 83

${04}{\mathrm{{SF}}}_{6}$ 电流互感器交接试验作业 8 4

05 真空断路器交接试验作业 8 4

06 电容式套管交接试验作业 85

07 GIS (HGIS) 交接试验作业 86

08 金属氧化物避雷器交接试验作业 87

09 电抗器及消弧线圈交接试验作业 87

10 隔离开关试验作业 48

11 并联电容器交接试验作业 89

12 母线交流耐压试验作业 ·89

13 耦合电容器交接试验作业 90

14 干式变压器交接试验作业 90

${15}{\mathrm{{SF}}}_{6}$ 断路器试验作业 91

16 电容式电压互感器试验作业 92

17 电磁式电压互感器试验作业 93

18 地网接地电阻测量试验作业 93

19 GIS 交流耐压试验作业 94

${20}{\mathrm{{SF}}}_{6}$ 气体交接试验作业 94

21 电力变压器交流耐压试验作业 95

22 电力变压器长时感应电压带局部放电测量试验作业 96

23 电力变压器绕组变形试验作业 96

24 电缆交流耐压试验作业 97

25 电流互感器误差现场检验作业 97

26 电压互感器误差现场检验作业 98

27 绝缘油交接试验作业 99

第 5 部分: 继电保护 101

01 ${500}\mathrm{{kV}}$ 线路间隔保护验收作业 102

${02500}\mathrm{{kV}}$ 主变压器间隔保护验收作业 103

${03500}\mathrm{{kV}}$ 母线保护验收作业 105

04 ${500}\mathrm{{kV}}$ 线路高压电抗器保护验收作业 107

05 ${220}\mathrm{{kV}}$ 线路间隔保护验收作业 108

${06220}\mathrm{{kV}}$ 主变压器间隔保护验收作业 110

07 ${220}\mathrm{{kV}}$ 母线保护验收作业 111

${08220}\mathrm{{kV}}$ 公用部分验收作业 113

09 ${220}\mathrm{{kV}}$ 独立母联(分段)保护验收作业 115

10 ${110}\mathrm{{kV}}$ 线路间隔保护验收作业 116

11 110kV 主变压器间隔保护验收作业 118

12 ${110}\mathrm{{kV}}$ 母线保护验收作业 120

13 110kV 独立母联(分段)保护验收作业 121

14 10~35kV 间隔保护验收作业 123

15 故障录波及行波测距装置验收作业 125

16 继电保护信息系统验收作业 126

17 安全稳定系统检验作业 127

18 备用电源自投装置检验作业 128

19 直流系统及 UPS 检验作业 128

第 6 部分: 变电站综合自动化 131

01 主机/操作员站验收作业 132

02 五防机 (一体化配置) 验收作业 132

03 远动装置验收作业 133

04 网络交换机验收作业 134

05 测控装置验收作业 134

06 规约转换器验收作业 135

07 GPS 系统验收作业 135

08 相量测量装置 (PMU) 验收作业 136

09 纵向加密认证装置验收作业 137

10 防火墙验收作业 137

11 正向隔离装置验收作业 138

12 反向隔离装置验收作业 138

13 变电站自动化系统总体验收作业 139

第 7 部分: 通信 141

01 OPGW、ADSS 展放作业 142

02 管道光缆敷设作业 142

03 光缆接续作业 143

04 光纤测试作业 143

05 业务接入作业 144

06 变电站内光缆本体验收作业 144

07 站外线路光缆安装结构验收作业 144

08 光通信网络设备安装作业 145

09 光通信网络设备调试及开通作业 146

10 数据网络设备安装作业 147

11 数据网络设备调试及开通作业 148

12 载波通信设备安装作业 149

13 载波通信设备调试及开通作业 150

14 语音交换设备安装作业 151

15 语音交换设备调试及开通作业 152

16 通信电源设备安装作业 153

17 通信电源设备调试作业 154

18 视频会议系统设备安装作业 155

19 视频会议系统设备调试及开通作业 156

第 8 部分: 配网工程 157

01 钢管杆、铁塔组立安装作业 158

02 钢筋混凝土杆组立安装作业 159

03 杆、塔拉线安装作业 161

04 横担、金具及绝缘子安装工程作业 162

05 跨越设施搭设与拆除作业 162

06 导、地线展放作业 163

07 导、地线连接作业 165

08 紧线作业 165

09 金具及附件连接安装作业 166

10 电缆支架安装作业 167

11 电缆桥架安装作业 167

12 电缆敷设工程作业 168

13 冷缩电缆终端接头制作安装作业 171

14 热缩电缆终端接头制作安装作业 172

15 冷缩电缆中间接头制作安装作业 173

16 热缩电缆中间接头制作安装作业 174

17 电缆终端头接地及保护管安装作业 175

18 电缆鉴别作业 175

19 电缆防火封堵作业 176

20 室内油浸式电力变压器安装作业 177

21 干式电力变压器安装作业 178

22 箱式电力变压器安装作业 180

23 台架变压器安装作业 180

24 固定式、手车式开关柜安装作业 182

25 环网开关柜安装作业 183

${260.4}\mathrm{{kV}}$ 低压开关柜安装作业 184

${270.4}\mathrm{{kV}}$ 低压硬(插接式)母线安装作业 185

28 户外断路器、负荷开关安装作业 185

29 户外隔离开关安装作业 186

30 户外互感器安装作业 186

31 户外避雷器安装作业 187

32 跌落式熔断器安装作业 187

33 高压计量装置安装作业 188

34 线路故障指示器安装作业 188

35 变压器试验作业 189

36 高压开关柜试验作业 189

37 环网柜试验作业 190

38 户外断路器、负荷开关试验作业 191

39 户外互感器试验作业 192

40 户外避雷器试验作业 192

41 电力电缆试验作业 193

42 接地网试验作业 193

43 直流屏安装及调试作业 194

44 二次电缆敷设及接线作业 195

45 继电保护调试作业 196

46 通信架空光缆安装作业 196

47 通信管道光缆安装作业 197

48 通信设备安装作业 198

49 通信电源装置安装作业 199

50 配网变压器监测计量终端安装作业 199

51 户内开关(环网)配电自动化终端安装作业 200

52 配网架空线路开关配电自动化终端安装作业 202

53 负荷控制终端安装作业 202

54 配网自动化通信安装作业 204

55 一般土石方工程作业 205

56 泥水坑及流沙坑开挖作业 206

57 岩石开挖作业 206

58 掏挖基坑开挖作业 207

59 杆塔基础工程作业 208

60 接地工程作业 209

61 电缆沟、槽盒作业 210

62 电缆管道作业 211

63 电缆井作业 212

64 电缆盖板作业 214

65 非开挖电缆管道作业 215

66 施工测量作业 216

67 基础开挖作业 216

68 地基处理作业 217

69 钢筋混凝土基础作业 217

70 基础防渗作业 219

71 钢筋混凝土框架结构作业 220

72 砌筑作业 225

73 墙面抹灰作业 226

74 门窗框安装作业 227

75 屋面防水作业 227

76 预埋件制作与安装作业 230

77 楼地面作业 231

78 外墙面装饰作业 231

79 内墙面涂装作业 232

80 排水作业 232

81 通风与环境控制装置作业 233

82 防雷与接地作业 234

83 户内照明及开关、插座安装作业 234

84 消防、防火、防小动物封堵作业 235

附录 A 细分风险种类与风险范畴 236

附录 B 风险等级分析 -237

电网建设施工安全基准风险指南 (第二版)

第 1 部分: 送电线路

01 普 通 基 础 作 业续表

作业指导书编码: SDXL-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-01-01/01SDXL-ZW-GY-01 $\sim  {08}/{08}$</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>有毒昆虫、毒蛇</td><td>中毒</td><td>低风险</td><td>在有毒蛇、野兽、毒蜂的地区, 应携带必要的 保卫器械及药品, 扎好裤脚</td></tr><tr><td>2</td><td>地势地况不熟悉、无防 护措施</td><td>摔绊、坠落</td><td>低风险</td><td>1. 合理安排人员, 互相间加强联络及监护, 配 备可靠的通信工具。 2. 路滑或无路情况下,应小心慢走,通过沟、 崖、坑、墙、涧时,应采取防护措施</td></tr><tr><td>3</td><td>未使用安全工器具、防 护用品</td><td>坠落</td><td>中等风险</td><td>砍伐通道上的树、竹时, 要控制其倾倒方向, 上树砍伐时必须使用安全带, 不得攀扶脆弱、枯 死的树枝或已砍过但尚未断的树木</td></tr><tr><td>4</td><td>附近有带电体 ${}^{ * }$</td><td>触电、电击</td><td>低风险</td><td>1. 确保与带电体安全距离,加强过程监护。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>5</td><td>不平整的地面</td><td>摔绊 坠落</td><td>中等风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 特殊地形制定施工方案及安全措施。 3. 保持现场整洁, 道路畅通。 4. 按规定使用防护用品</td></tr><tr><td>6</td><td>高处有松动、易坠物体</td><td>物体打击</td><td>中等风险</td><td>1. 开挖前应清除上山坡浮石, 清理时滚落下方 不得有人,滚落下方应设警示标志和专人看守。 2. 开挖过程严禁上下山坡同时撬挖。 3. 挖土前应根据边坡高度和土质情况确定放 坡系数, 并严格按放坡系数进行放坡。 4. 人工开挖基坑时, 应事先清除坑口附近的浮 石；向坑外抛扔土石时,应防止土石回落伤人。 5. 坑口边缘 ${0.8}\mathrm{\;m}$ 以内不得堆放材料和工具</td></tr><tr><td>7</td><td>临边、高处作业无措施</td><td>坠落</td><td>中等风险</td><td>临边作业或高处作业应增设扶绳或使用安全绳</td></tr><tr><td>8</td><td>基础下的不明设施</td><td>设备停运</td><td>低风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 在有电缆、光缆及管道等地下设施的地方开 挖时, 应事先取得有关管理部门的同意, 现场应 有标识及安全措施</td></tr><tr><td>9</td><td>不正确的开挖方法</td><td>坍塌</td><td>低风险</td><td>挖掘土方应自上而下, 严禁使用挖空底脚的 方法</td></tr><tr><td>10</td><td>土质松动</td><td>坍塌</td><td>中等风险</td><td>在土质松动地域开挖基础时应按设计要求进行 放坡</td></tr><tr><td>11</td><td>多人同时开挖</td><td>物体打击</td><td>低风险</td><td>坑底面积超过 $2{\mathrm{\;m}}^{2}$ 时,可由 2 人同时挖掘,但 不得面对面作业</td></tr><tr><td>12</td><td>复杂的施工环境未采取 措施</td><td>坍塌</td><td>中等风险</td><td>开挖应采用挡土板或其他防止塌方的施工方 法, 采用特殊方法施工时 (如爆破法等) 应由技 术部门提出安全施工措施, 经批准后方可进行</td></tr><tr><td>13</td><td>站在模板或支撑上作业</td><td>坠落</td><td>中等风险</td><td>在基坑内向上运土时应在边坡上挖设台阶,其 宽度不小于 ${0.7}\mathrm{m}$ ,严禁利用挡土支架搁置传土工 具或站在支撑上传递</td></tr><tr><td>14</td><td>有缺陷的工器具</td><td>物体打击</td><td>低风险</td><td>土方上传时, 下方不能有人站立</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>15</td><td>高处不稳定的物体</td><td>坍塌</td><td>低风险</td><td>作业人员不得在坑内休息</td></tr><tr><td>16</td><td>坑边堆放重物</td><td>坍塌</td><td>中等风险</td><td>挖出的土石方应及时运走, 需留做回填用的应 堆放在槽 (坑) 边 $1\mathrm{\;m}$ 以外,高度不得超过 ${1.5}\mathrm{\;m}$</td></tr><tr><td>17</td><td>不遵守交规</td><td>交通意外</td><td>低风险</td><td>严格按公路限速标志行驶; 禁止酒后驾车; 遵 守交通规则,文明行车、礼貌行车；驾驶本单位 车辆必须有驾照和内部准驾证</td></tr><tr><td>18</td><td>不合理的工作安排</td><td>交通意外</td><td>中等风险</td><td>注意休息, 保持足够睡眠, 不疲劳驾驶, 集中 精力驾驶,严禁驾驶中接打移动电话</td></tr><tr><td>19</td><td>运输道路的不明确性</td><td>设备破损</td><td>中等风险</td><td>运输前应对道路进行调查, 需要加固整修的道 路应及时处理, 对路径的险桥、沟坡和坑洼路面 等,应在出车前对押运人员和驾驶员交底</td></tr><tr><td>20</td><td>带故障的运输车辆</td><td>交通意外</td><td>中等风险</td><td>1. 定期对车辆进行检查维护, 驾车人员在出车 前必须对车辆进行检查,确保车况完好。 2. 按规定将车辆送交公安和有关部门检测合格。 3. 严禁带故障出车</td></tr><tr><td>21</td><td>抬运重大物件人员动作 不协调</td><td>夹伤 物体打击</td><td>中等风险</td><td>1. 重大物件不得直接用肩扛运,抬运时应步调 一致, 同起同落, 并应有人指挥. 2. 多人抬运钢筋时,起、落、转、停等动作应 一致。人工上下传递钢筋时不得站在同一垂直线上</td></tr><tr><td>22</td><td>不良的运输环境</td><td>摔伤、压伤</td><td>低风险</td><td>1. 运输前要对运输路线进行调查, 运输道路的 障碍物必须事先清除。 2. 山区抬运笨重物件时,要对所经过的道路进 行修整,保证其宽度不小于 ${1.2}\mathrm{m}$ ,坡度不大于 $1 : 4$</td></tr><tr><td>23</td><td>狭小的作业空间</td><td>碰撞</td><td>低风险</td><td>1. 钢筋抬运及就位时应设专人指挥、步调一致 并有人监护。 2. 高处缚扎钢筋应使用梯子或绳索</td></tr><tr><td>24</td><td>无安全措施的作业</td><td>坠落</td><td>中等风险</td><td>在高处或深坑内绑扎钢筋时, 应搭设架子。在 高处无安全措施时, 严禁进行粗钢筋的校直工作 和垂直交差施工</td></tr><tr><td>25</td><td>不牢固的构件</td><td>坍塌、坠落</td><td>中等风险</td><td>在容易失稳的构件上绑扎钢筋时必须设置临时 支撑</td></tr><tr><td>26</td><td>抛掷模板</td><td>物体打击</td><td>中等风险</td><td>模板就位用绳索和木杠滑入坑内</td></tr><tr><td>27</td><td>大型基础制模无安全措 施</td><td>物体打击</td><td>低风险</td><td>1. 选择符合强度要求的横梁, 合理选用搭设方 法, 尽量分解横木薄弱点受力。 2. 搭设施工平台应平稳,平台组成部件连接牢 固可靠,大型平台搭设完毕经验收合格方可使用</td></tr><tr><td>28</td><td>模板支撑不牢</td><td>坍塌</td><td>中等风险</td><td>1. 模板的支承应使用钢支架或方木, 采用吊梁 应有足够的强度, 搁置应稳固。 2. 模板支撑应牢固,并应对称布置; 高出坑口 的加高立柱模板应有防止倾覆的措施</td></tr><tr><td>29</td><td>高处作业无防坠落措施</td><td>坠落</td><td>中等风险</td><td>1. 在高处安装模板必须遵守高处作业的有关 规定,做好防坠落措施。 2. 高处作业持证上岗, 作业过程按要求使用安 全绳或防坠落装置</td></tr><tr><td>30</td><td>人员攀爬模板、支撑上 下基坑</td><td>坍塌</td><td>中等风险</td><td>工作人员应从木梯上下,不得在模板、支撑上 攀登</td></tr><tr><td>31</td><td>钢模安装不牢固</td><td>坍塌</td><td>中等风险</td><td>安装钢模板架设的支撑应有足够的支承面积, 安装应自下而上进行, 模板就位后应及时连接固 定,用斜撑时,角度不得小于 ${60}^{ \circ  }$</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>32</td><td>搅拌机电机有缺陷</td><td>触电</td><td>中等风险</td><td>机电设备使用前应全面检查, 确认机电装置完 整、绝缘良好、接地可靠</td></tr><tr><td>33</td><td>搅拌机安装不牢固</td><td>碰撞</td><td>低风险</td><td>搅拌机应设置在平整坚实的地基上。装设好后 应由前后支架承力, 不得以轮胎代替支架</td></tr><tr><td>34</td><td>搅拌机运行中加料或检 修</td><td>碰撞</td><td>低风险</td><td>1. 搅拌机在运转时, 严禁将工具伸入滚筒内扒 料。加料斗升起时, 料斗下方不得有人。 2. 运行中不得将异物伸入传动部分, 遇故障及 时停车检修</td></tr><tr><td>35</td><td>不良运料的通道</td><td>碰撞</td><td>中等风险</td><td>手推车运送混凝土时, 道路应平坦, 斜坡度不 得超过 10%</td></tr><tr><td>36</td><td>大型基础浇制无牢固操 作平台</td><td>坠落</td><td>中等风险</td><td>浇制较大的构件时应设操作台,不得直接站在 模板或支撑上操作</td></tr><tr><td>37</td><td>浇制中支撑不牢</td><td>坍塌</td><td>中等风险</td><td>浇制混凝土前, 必须先检查模板及支撑的情况</td></tr><tr><td>38</td><td>振动器有缺陷</td><td>触电</td><td>中等风险</td><td>1. 为防止振动器漏电, 作业前专业人员应对振 动器进行全面检查。 2. 电动振动器应用绝缘良好的四芯橡胶软线, 并应接地良好</td></tr><tr><td>39</td><td>操作人员未使用防护用 品</td><td>触电</td><td>中等风险</td><td>1. 振动器开关侧应装设有漏电保护器, 使用电 动振动器应穿胶鞋,湿手不得接触开关。 2. 搬动振动器或暂停工作时,应将振动器电源 切断</td></tr><tr><td>40</td><td>自下而上拆模</td><td>坍塌</td><td>中等风险</td><td>遵守拆模程序: 拆除模板应自上而下进行, 后 支的先拆,先支的后拆,先拆非承重部分,后拆 承重部分</td></tr><tr><td>41</td><td>模板未及时清理</td><td>刺伤</td><td>中等风险</td><td>拆下的模板应及时运至安全地带,并集中堆放； 木模板外露的铁钉应及时拔掉或打弯</td></tr></table>

* 此危害曾在公司基建系统引发过事故, 下同。

02 掏挖式基础作业

作业指导书编码: SDXL-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-02-01/01SDXL-ZW-GY-01 $\sim  {08}/{08}$</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>有毒昆虫 (马蜂等) 咬 伤</td><td>中毒</td><td>低风险</td><td>在有毒蛇、野兽、毒蜂的地区, 应携带必要的 保卫器械及药品</td></tr><tr><td>2</td><td>地势地况不熟悉, 无防 护措施</td><td>摔绊、坠落</td><td>低风险</td><td>1. 合理安排人员, 互相间加强联络及监护, 配 备可靠的通信工具。 2. 路滑或无路情况下,应小心慢走,通过沟、 崖、坑、墙、涧时,应采取防护措施</td></tr><tr><td>3</td><td>高处作业无防护措施</td><td>坠落</td><td>中等风险</td><td>1. 高处作业持证上岗, 作业过程按要求使用安 全绳或防坠落装置。 2. 在高处或深坑内绑扎钢筋时,应搭设架子。 在高处无安全措施时, 严禁进行粗钢筋的校直工 作和垂直交差施工。 3. 在高处安装模板必须遵守高处作业的有关 规定, 做好防坠落措施</td></tr><tr><td>4</td><td>附近有带电体</td><td>触电、电击</td><td>低风险</td><td>1. 确保与带电体安全距离,加强过程监护。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>5</td><td>不平整的地面</td><td>坠落</td><td>中等风险</td><td>砍伐通道上的树、竹时, 要控制其倾倒方向, 上树砍伐时必须使用安全带, 不得攀扶脆弱、枯 死的树枝或已砍过但尚未断的树木</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>高处有松动、易坠物体</td><td>摔绊</td><td>中等风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 人工开挖基坑时, 应事先清除坑口附近的浮 石；向坑外抛扔土石时,应防止土石回落伤人。 3. 坑口边缘 ${0.8}\mathrm{\;m}$ 以内不得堆放材料和工具</td></tr><tr><td>7</td><td>不平整的地面</td><td>摔绊</td><td>低风险</td><td>1. 特殊地形制定施工方案及安全措施。 2. 保持现场整洁, 道路畅通</td></tr><tr><td>8</td><td>基础下的不明设施</td><td>设备停运</td><td>低风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 在有电缆、光缆及管道等地下设施的地方开 挖时, 应事先取得有关管理部门的同意, 现场应 有标识及安全措施</td></tr><tr><td>9</td><td>特殊地形如泥水坑、流 沙坑等未采取措施</td><td>坍塌</td><td>中等风险</td><td>泥水坑和流沙坑的开挖应采用挡土板或其他防 止塌方的施工方法, 采用特殊方法施工时 (如爆 破法等)应由技术部门提出安全施工措施, 经批 准后方可进行</td></tr><tr><td>10</td><td>站在模板上作业</td><td>坠落</td><td>中等风险</td><td>在基坑内向上运土时应在边坡上挖设台阶, 其 宽度不小于 0.7m,严禁利用挡土支架搁置传土工 具或站在支撑上传递</td></tr><tr><td>11</td><td>带缺陷的工器具</td><td>物体打击</td><td>低风险</td><td>土方上传时, 下方不能有人站立</td></tr><tr><td>12</td><td>开挖超深时缺氧</td><td>窒息</td><td>低风险</td><td>开挖前应备好一定数量的鼓风机, 并在每天开 工前对各桩内进行氧气检验</td></tr><tr><td>13</td><td>有毒的作业环境</td><td>窒息</td><td>低风险</td><td>开挖到一定深度时, 每天工作前应往坑内送活 物进行验毒</td></tr><tr><td>14</td><td>坑边堆放重物 ${}^{ * }$</td><td>坍塌</td><td>中等风险</td><td>挖出的土石方应及时运走, 需留做回填用的应 堆放在槽 (坑) 边 $1\mathrm{\;m}$ 以外,高度不得超过 ${1.5}\mathrm{\;m}$</td></tr><tr><td>15</td><td>高处有松动、易坠物体</td><td>坠落</td><td>低风险</td><td>作业人员不得在坑内休息</td></tr><tr><td>16</td><td>不遵守交规造成交通事 故</td><td>交通意外</td><td>低风险</td><td>严格按公路限速标志行驶; 禁止酒后驾车; 遵 守交通规则,文明行车、礼貌行车；驾驶本单位 车辆必须有驾照和内部准驾证</td></tr><tr><td>17</td><td>不合理的工作安排</td><td>交通意外</td><td>中等风险</td><td>注意休息, 保持足够睡眠, 不疲劳驾驶, 集中 精力驾驶,严禁驾驶中接打移动电话</td></tr><tr><td>18</td><td>运输道路的不明确性</td><td>设备破损</td><td>中等风险</td><td>运输前应对道路进行调查, 需要加固整修的道 路应及时处理,对路径的险桥、沟坡和坑洼路面 等,应在出车前对押运人员和驾驶员交底</td></tr><tr><td>19</td><td>带故障的运输车辆</td><td>交通意外</td><td>中等风险</td><td>1. 定期对车辆进行检查维护, 驾车人员在出车 前必须对车辆进行检查,确保车况完好。 2. 按规定将车辆送交公安和有关部门检测合格。 3. 严禁带故障出车</td></tr><tr><td>20</td><td>无经验的施工人员</td><td>夹伤</td><td>中等风险</td><td>重大物件不得直接用肩扛运,抬运时应步调一 致,同起同落, 并应有人指挥</td></tr><tr><td>21</td><td>不良的运输环境</td><td>摔伤、压伤</td><td>低风险</td><td>1. 运输前要对运输路线进行调查, 运输道路的 障碍物必须事先清除。 2. 山区抬运笨重物件或钢筋混凝土电杆时,要 对所经过的道路进行修整, 保证其宽度不小于 ${1.2}\mathrm{\;m}$ ,坡度不大于 $1 : 4$</td></tr><tr><td>22</td><td>多人抬运物件动作不协 调</td><td>物体打击</td><td>中等风险</td><td>多人抬运钢筋时,起、落、转、停等动作应一 致。人工上下传递钢筋时不得站在同一垂直线上</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>23</td><td>狭小的作业空间</td><td>碰撞</td><td>低风险</td><td>1. 钢筋抬运及就位时应设专人指挥、步调一致 并有人监护。 2. 高处缚扎钢筋应使用梯子或绳索</td></tr><tr><td>24</td><td>不牢固的构件</td><td>坍塌、坠落</td><td>中等风险</td><td>在容易失稳的构件上绑扎钢筋时必须设置临时 支撑</td></tr><tr><td>25</td><td>抛掷传递模板</td><td>物体打击</td><td>中等风险</td><td>模板就位用绳索和木杠滑入坑内</td></tr><tr><td>26</td><td>操作平台不牢固</td><td>物体打击</td><td>低风险</td><td>1. 选择符合强度要求的横梁, 合理选用搭设方 法, 尽量分解横木薄弱点受力。 2. 搭设施工平台应平稳,平台组成部件连接 牢固可靠, 大型平台搭设完毕经验收合格方可 使用</td></tr><tr><td>27</td><td>使用钢模时安装不牢固</td><td>坍塌</td><td>中等风险</td><td>1. 模板的支承应使用钢支架或方木, 采用吊梁 应有足够的强度, 搁置应稳固。 2. 模板支撑应牢固,并应对称布置; 高出坑口 的加高立柱模板应有防止倾覆的措施</td></tr><tr><td>28</td><td>攀爬模板或支撑上下坑</td><td>坍塌</td><td>中等风险</td><td>工作人员应从木梯上下,不得在模板、支撑上 行走</td></tr><tr><td>29</td><td>不按规定安装支撑</td><td>坍塌</td><td>中等风险</td><td>安装钢模板架设的支撑应有足够的支承面积, 安装应自下而上进行, 模板就位后应及时连接固 定。用斜撑时,角度不得小于 ${60}^{ \circ  }$</td></tr><tr><td>30</td><td>搅拌机电机有缺陷</td><td>触电</td><td>中等风险</td><td>机电设备使用前应全面检查, 确认机电装置完 整、绝缘良好、接地可靠</td></tr><tr><td>31</td><td>搅拌机安装不牢固</td><td>碰撞</td><td>低风险</td><td>搅拌机应设置在平整坚实的地基上。装设好后 应由前后支架承力, 不得以轮胎代替支架</td></tr><tr><td>32</td><td>搅拌机运行中加料或检 修</td><td>碰撞</td><td>低风险</td><td>1. 搅拌机在运转时, 严禁将工具伸入滚筒内扒 料。加料斗升起时, 料斗下方不得有人。 2. 运行中不得将异物伸入传动部分, 遇故障及 时停车检修</td></tr><tr><td>33</td><td>不良的运料通道</td><td>碰撞</td><td>中等风险</td><td>手推车运送混凝土时, 道路应平坦, 斜坡度不 得超过 10%</td></tr><tr><td>34</td><td>站在模板或支撑上作业</td><td>坠落</td><td>中等风险</td><td>浇制较大的构件混凝土时应设操作台, 不得直 接站在模板或支撑上操作</td></tr><tr><td>35</td><td>不牢固的支撑</td><td>坍塌</td><td>中等风险</td><td>浇制混凝土前, 必须先检查模板及支撑的情况</td></tr><tr><td>36</td><td>振动器有缺陷</td><td>触电</td><td>中等风险</td><td>1. 为防止振动器漏电, 作业前专业人员应对振 动器进行全面检查。 2. 电动振动器应用绝缘良好的四芯橡胶软线, 并应接地良好</td></tr><tr><td>37</td><td>操作人员未使用防护用 品</td><td>触电</td><td>中等风险</td><td>1. 振动器开关侧应装设有漏电保护器, 使用电 动振动器应穿胶底鞋,湿手不得接触开关。 2. 搬动振动器或暂停工作时,应将振动器电源 切断</td></tr><tr><td>38</td><td>自下而上拆除模板</td><td>坍塌</td><td>中等风险</td><td>遵守拆模程序, 拆除模板应自上而下进行, 后 支的先拆,先支的后拆,先拆非承重部分,后拆 承重部分</td></tr></table>

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>39</td><td>模板拆除后未及时清理</td><td>刺伤</td><td>中等风险</td><td>拆下的模板应及时运至安全地带,并集中堆放; 木模板外露的铁钉应及时拔掉或打弯</td></tr></table>

## 03 人工挖孔桩基础作业

作业指导书编码: SDXL-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-03-01/01SDXL-ZW-GY-01 $\sim  {08}/{08}$</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>有毒昆虫 (马蜂等) 咬 伤</td><td>中毒</td><td>低风险</td><td>在有毒蛇、野兽、毒蜂的地区, 应携带必要的 保卫器械及药品</td></tr><tr><td>2</td><td>不明的地形无安全措施</td><td>摔绊、坠落</td><td>低风险</td><td>1. 合理安排人员, 互相间加强联络及监护, 配 备可靠的通信工具。 2. 路滑或无路情况下,应小心慢走,通过沟、 崖、坑、墙、涧时,应采取防护措施</td></tr><tr><td>3</td><td>高处、临边作业未使用 防护用品</td><td>坠落</td><td>低风险</td><td>高处作业持证上岗, 作业过程按要求使用安全 绳或防坠落装置</td></tr><tr><td>4</td><td>未使用防护用品、用具</td><td>坠落</td><td>中等风险</td><td>砍伐通道上的树、竹时, 要控制其倾倒方向, 上树砍伐时必须使用安全带, 不得攀扶脆弱、枯 死的树枝或已砍过但尚未断的树木</td></tr><tr><td>5</td><td>操作时不慎碰触带电体</td><td>触电、电击</td><td>中等风险</td><td>1. 确保与带电体安全距离,加强过程监护。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>6</td><td>不平整的地面</td><td>摔绊</td><td>低风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 保持现场整洁, 道路畅通</td></tr><tr><td>7</td><td>临边、高处无防护措施</td><td>坠落</td><td>中等风险</td><td>临边作业或高处作业应增设扶绳或使用安全绳</td></tr><tr><td>8</td><td>高处有松动、易坠物体</td><td>坠落 物体打击</td><td>中等风险</td><td>1. 开挖前应清除上山坡浮石, 清理时滚落下方 不得有人,滚落下方应设警示标志和专人看守。 2. 开挖过程严禁上下山坡同时撬挖。 3. 挖土前应根据边坡高度和土质情况确定放 坡系数,并严格按放坡系数进行放坡。 4. 人工开挖基坑时, 应事先清除坑口附近的浮 石；向坑外抛扔土石时,应防止土石回落伤人。 5. 坑口边缘 ${0.8}\mathrm{\;m}$ 以内不得堆放材料和工具</td></tr><tr><td>9</td><td>不良的作业环境</td><td>摔绊</td><td>低风险</td><td>特殊地形制定施工方案及安全措施</td></tr><tr><td>10</td><td>基础下的不明设施</td><td>设备停运</td><td>低风险</td><td>1. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施。 2. 在有电缆、光缆及管道等地下设施的地方开 挖时, 应事先取得有关管理部门的同意, 现场应 有标识及安全措施</td></tr><tr><td>11</td><td>特殊的环境如泥水坑、 流沙坑等未能采取措施</td><td>坍塌</td><td>中等风险</td><td>泥水坑和流沙坑的开挖应采用挡土板或其他防 止塌方的施工方法, 采用特殊方法施工时 (如爆 破法等)应由技术部门提出安全施工措施, 经批 准后方可进行</td></tr><tr><td>12</td><td>运土设施有缺陷</td><td>坠落</td><td>中等风险</td><td>在基坑内向上运土时应在边坡上挖设台阶, 其 宽度不小于 0.7m,严禁利用挡土支架搁置传土工 具或站在支撑上传递</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>13</td><td>有缺陷的工器具</td><td>物体打击</td><td>低风险</td><td>土方上传时, 下方不能有人站立</td></tr><tr><td>14</td><td>高处有物体</td><td>打击</td><td>低风险</td><td>作业人员不得在坑内休息</td></tr><tr><td>15</td><td>缺氧的作业环境</td><td>窒息</td><td>低风险</td><td>开挖前应备好一定数量的鼓风机, 并在每天开 工前对各桩内进行氧气检验</td></tr><tr><td>16</td><td>有毒的作业环境</td><td>窒息</td><td>低风险</td><td>开挖到一定深度时, 每天工作前应往坑内送活 物进行验毒</td></tr><tr><td>17</td><td>不遵守交规</td><td>交通意外</td><td>低风险</td><td>严格按公路限速标志行驶; 禁止酒后驾车; 遵 守交通规则,文明行车、礼貌行车；驾驶本单位 车辆必须有驾照和内部准驾证</td></tr><tr><td>18</td><td>不合理的工作安排</td><td>交通意外</td><td>中等风险</td><td>注意休息, 保持足够睡眠, 不疲劳驾驶, 集中 精力驾驶,严禁驾驶中接打移动电话</td></tr><tr><td>19</td><td>不良的作业环境</td><td>设备破损</td><td>中等风险</td><td>运输前应对道路进行调查, 需要加固整修的道 路应及时处理,对路径的险桥、沟坡和坑洼路面 等,应在出车前对押运人员和驾驶员交底</td></tr><tr><td>20</td><td>带故障的运输车辆</td><td>交通意外</td><td>中等风险</td><td>1. 定期对车辆进行检查维护, 驾车人员在出车 前必须对车辆进行检查,确保车况完好。 2. 按规定对车辆送交公安车和部门检测合格。 3. 严禁带故障出车</td></tr><tr><td>21</td><td>多人抬运重大物件时动 作不协调</td><td>夹伤 物体打击</td><td>中等风险</td><td>1. 重大物件不得直接用肩扛运,抬运时应步调 一致,同起同落,并应有人指挥。 2. 多人抬运钢筋时,起、落、转、停等动作应 一致。人工上下传递钢筋时不得站在同一垂直 线上</td></tr><tr><td>22</td><td>不良的运输环境</td><td>摔伤、压伤</td><td>低风险</td><td>1. 运输前要对运输路线进行调查, 运输道路的 障碍物必须事先清除。 2. 山区抬运笨重物件或钢筋混凝土电杆的道 路, 要对所经过的道路进行修整, 保证其宽度不 小于 1.2m,坡度不大于 1:4</td></tr><tr><td>23</td><td>不方便搬运物品的通道</td><td>碰撞</td><td>低风险</td><td>搬运及安装人员动作应协调一致,同起同落。 作业人员必须正确使用防护用品</td></tr><tr><td>24</td><td>未按规定设置混凝土护 壁</td><td>塌方</td><td>低风险</td><td>现浇孔桩混凝土护壁应按设计图纸设置混凝土 护壁,每挖 50cm 浇一段护壁,待护壁达到一定 强度后,再挖下一段</td></tr><tr><td>25</td><td>坑边堆放重物</td><td>坍塌</td><td>高风险</td><td>1. 按工艺措施浇制混凝土护壁。 2. 所挖浮土必须堆放在距离坑边 $1\mathrm{\;m}$ 以外,高 度不得超过 ${1.5}\mathrm{\;m}$ 。 3. 挖出的土石方应及时运走, 需留做回填用的 应堆放在槽 (坑) 边 $1\mathrm{\;m}$ 以外,高度不得超过 ${1.5}\mathrm{\;m}$</td></tr><tr><td>26</td><td>狭小的作业空间</td><td>碰撞</td><td>低风险</td><td>1. 钢筋抬运及就位时应设专人指挥、步调一致 并有人监护。 2. 高处缚扎钢筋应使用梯子或绳索</td></tr><tr><td>27</td><td>不良的作业环境</td><td>坍塌</td><td>中等风险</td><td>在容易失稳的构件上绑扎钢筋时必须设置临时 支撑</td></tr><tr><td>28</td><td>搅拌机电机有缺陷</td><td>触电</td><td>中等风险</td><td>机电设备使用前应全面检查, 确认机电装置完 整、绝缘良好、接地可靠</td></tr><tr><td>29</td><td>搅拌机安装不牢固</td><td>碰撞</td><td>低风险</td><td>搅拌机应设置在平整坚实的地基上, 装设好后 应由前后支架承力, 不得以轮胎代替支架</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>30</td><td>搅拌机运行中加料或检 修</td><td>碰撞</td><td>低风险</td><td>1. 搅拌机在运转时, 严禁将工具伸入滚筒内扒 料。加料斗升起时, 料斗下方不得有人。 2. 运行中不得将异物伸入传动部分, 遇故障及 时停车检修</td></tr><tr><td>31</td><td>不良的运料通道</td><td>碰撞</td><td>中等风险</td><td>手推车运送混凝土时, 道路应平坦, 斜坡度不 得超过 10%</td></tr><tr><td>32</td><td>没有设置操作平台</td><td>坠落</td><td>中等风险</td><td>浇制框架、梁、柱混凝土时应设操作台,不得 直接站在模板或支撑上操作</td></tr><tr><td>33</td><td>不牢固的模板或支撑</td><td>坍塌</td><td>中等风险</td><td>浇制混凝土前, 必须先检查模板及支撑的情况</td></tr><tr><td>34</td><td>振动器有缺陷</td><td>触电</td><td>中等风险</td><td>1. 为防止振动器漏电, 作业前专业人员应对振 动器进行全面检查。 2. 电动振动器应用绝缘良好的四芯橡胶软线, 并应接地良好</td></tr><tr><td>35</td><td>振动器操作人员未使用 防护用品</td><td>触电</td><td>中等风险</td><td>1. 振动器开关侧应装设有漏电器, 使用电动振 动器应穿胶鞋,湿手不得接触开关。 2. 搬动振动器或暂停工作时,应将振动器电源 切断</td></tr><tr><td>36</td><td>模板拆除后未能及时清 理</td><td>刺伤</td><td>中等风险</td><td>拆下的模板应及时运至安全地带,并集中堆放； 木模板外露的铁钉应及时拔掉或打弯</td></tr></table>

## 04 灌注桩基础作业

作业指导书编码: SDXL-ZW-04

<table><tr><td colspan="5">安全施工作业票编码: SDXL-ZW-04-01/01SDXL-ZW-GY-01 $\sim  {08}/{08}$</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>昆虫 (马蜂等) 咬伤</td><td>中毒</td><td>低风险</td><td>在有毒蛇、野兽、毒蜂的地区, 应携带必要的 保卫器械及药品</td></tr><tr><td>2</td><td>不明的地形无安全措施</td><td>摔绊、坠落</td><td>中等风险</td><td>1. 合理安排人员, 互相间加强联络及监护, 配 备可靠的通信工具。 2. 路滑或无路情况下, 应小心慢走, 通过沟、 崖、坑、墙、涧时,应采取防护措施。 3. 土石方开挖前应熟悉周围环境、地形地貌, 特殊地形制定施工方案及安全措施</td></tr><tr><td>3</td><td>高处、临边作业防护不 当</td><td>坠落</td><td>低风险</td><td>高处作业持证上岗, 作业过程按要求使用安全 绳或防坠落装置</td></tr><tr><td>4</td><td>附近有电体</td><td>触电</td><td>中等风险</td><td>1. 确保与带电体安全距离,加强过程监护。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>5</td><td>特殊的作业环境无措施</td><td>摔绊</td><td>低风险</td><td>特殊地形制定施工方案及安全措施</td></tr><tr><td>6</td><td>无证上岗</td><td>触电、设备 损坏</td><td>中等风险</td><td>施工用电设施应由专业人员进行架设, 严禁非 专业人员拆装施工用电设施</td></tr><tr><td>7</td><td>施工用电线路绝缘不良</td><td>触电</td><td>中等风险</td><td>1. 用电设备必须绝缘良好, 线路布局合理, 线 路选择应避开易撞、易碰。 2. 电缆所走路径及转弯处, 应设置一定明显的 标志, 电缆通过道路地段应穿保护管</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>有缺陷的设施或部件</td><td>触电</td><td>中等风险</td><td>发电机 (电源箱) 配线、接线应绝缘良好, 具 有防水功能</td></tr><tr><td>9</td><td>设备未接地</td><td>触电</td><td>中等风险</td><td>发电机 (配电箱) 和用电设备外壳必须接地良 好</td></tr><tr><td>10</td><td>设备没有漏电开关</td><td>触电、火灾</td><td>高风险</td><td>照明、动力、分支开关箱应装设漏电保护器</td></tr><tr><td>11</td><td>护筒设置不牢固</td><td>摔绊</td><td>低风险</td><td>埋设,护筒四周应夯实,顶端高出地面 ${30}\mathrm{\;{cm}}$ , 底部埋深 ${2.0} \sim  {2.5}\mathrm{\;m}$ ,护筒应上下正直,护筒中心 线平面偏差小于 5cm</td></tr><tr><td>12</td><td>钻孔平台安装不牢固</td><td>物体打击</td><td>低风险</td><td>1. 调平好钻孔工作平台, 保证钻孔平台水平并 确保牢固；定位时必须周正平稳,各部分紧固件 连接要安全可靠。 2. 调整好钻机,保证钻杆竖直,使钻架吊点、 钻机的转盘中央和桩位中心三点在一垂直线上</td></tr><tr><td>13</td><td>违章作业</td><td>淹溺</td><td>低风险</td><td>1. 按每四根桩泥浆容量设置一个泥浆池 (泥浆 比重 1:3)。 2. 及时组织泥浆车进行外运。 3. 泥浆池四周安装硬性围栏</td></tr><tr><td>14</td><td>违规操作</td><td>交通意外</td><td>低风险</td><td>严格按公路限速标志行驶; 禁止酒后驾车; 遵 守交通规则,文明行车、礼貌行车；驾驶本单位 车辆必须有驾照和内部准驾证</td></tr><tr><td>15</td><td>不合理的工作安排</td><td>交通意外</td><td>中等风险</td><td>注意休息, 保持足够睡眠, 不疲劳驾驶, 集中 精力驾驶,严禁驾驶中接打移动电话</td></tr><tr><td>16</td><td>材料运输道路存在隐患</td><td>设备破损</td><td>中等风险</td><td>运输前应对道路进行调查, 需要加固整修的道 路应及时处理,对路径的险桥、沟坡和坑洼路面 等,应在出车前对押运人员和驾驶员交底</td></tr><tr><td>17</td><td>有缺陷的运输车辆</td><td>交通意外</td><td>中等风险</td><td>1. 定期对车辆进行检查维护, 驾车人员在出车 前必须对车辆进行检查,确保车况完好。 2. 按规定对车辆送交公安车和部门检测合格。 3. 严禁带故障出车</td></tr><tr><td>18</td><td>不平整的地面</td><td>摔绊 设备破损</td><td>低风险</td><td>1. 合理安排人员, 互相间加强联络及监护, 配 备可靠的通信工具。 2. 路滑或无路情况下,应小心慢走,通过沟、 崖、坑、墙、涧时,应采取防护措施。 3. 特殊地形制定施工方案及安全措施。 4. 钻机停放定位时场地必须平整密实</td></tr><tr><td>19</td><td>违章操作</td><td>物体打击</td><td>低风险</td><td>1. 开钻时, 应发出警号, 钻盘周围人员应离开 一定距离,转盘上不准站人,并注意钻进过程中 全车工作情况。 2. 严禁将使用后的工具, 机件放在机台或转盘 上以防掉入孔内或伤人。 3. 提升钢丝绳卡子要牢固,禁止用打结和断股 的钢丝绳, 禁止用手摸或用脚拨动钢丝绳</td></tr><tr><td>20</td><td>违章操作</td><td>设备停运</td><td>中等风险</td><td>1. 钻具联结要牢固、铅直, 初期钻进速度不要 太快,在孔深 ${4.0}\mathrm{\;m}$ 以内,不超过 $2\mathrm{\;m}/\mathrm{h}$ ,以后不 要超过 $3\mathrm{\;m}/\mathrm{h}$ 。在覆盖层始终要减压钻进,钻进速 度与泥浆排放量相适应。冲孔钻在开孔时要慢, 孔深 2.0m 以内,不超过 ${1.5}\mathrm{m}/\mathrm{h}$ 。 2. 经常检查机具运转情况, 发现异常情况立即 查清原因,及时处理。钢丝绳和润滑部分必须每 班检查一次。 3. 钻机不得在无人看管下运行</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>21</td><td>多人抬运重物时动作不 协调</td><td>碰撞</td><td>低风险</td><td>1. 钢筋抬运及就位时应设专人指挥、步调一致 并有人监护。 2. 高处缚扎钢筋应使用梯子或绳索</td></tr><tr><td>22</td><td>搅拌机电机有缺陷</td><td>触电</td><td>中等风险</td><td>机电设备使用前应全面检查, 确认机电装置完 整、绝缘良好、接地可靠</td></tr><tr><td>23</td><td>搅拌机安装不牢固</td><td>碰撞</td><td>低风险</td><td>搅拌机应设置在平整坚实的地基上, 装设好后 应由前后支架承力, 不得以轮胎代替支架</td></tr><tr><td>24</td><td>搅拌机在运转时加料或 检修</td><td>碰撞</td><td>低风险</td><td>1. 搅拌机在运转时, 严禁将工具伸入滚筒内扒 料。加料斗升起时,料斗下方不得有人。 2. 运行中不得将异物伸入传动部分, 遇故障及 时停车检修</td></tr><tr><td>25</td><td>不良运料的通道</td><td>碰撞</td><td>中等风险</td><td>手推车运送混凝土时, 道路应平坦, 斜坡度不 得超过 10%</td></tr><tr><td>26</td><td>向孔内灌注混凝土时无 人员来协调</td><td>碰撞</td><td>中等风险</td><td>向孔内灌注混凝土时, 应设专人指挥, 钻机操 作者、塔上操作人员及地面施工人员应配合默契, 听从指挥</td></tr></table>

## 05 接地工程作业

作业指导书编码: SDXL-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机械开挖时钩、臂转动 伤人</td><td>碰撞</td><td>低风险</td><td>作业时, 严禁任何人在伸臂及挖斗下面通过或 逗留, 严禁在挖土机的回转半径内进行各种辅助 工作</td></tr><tr><td>2</td><td>人工开挖时 2 人间距过 近</td><td>物体打击</td><td>低风险</td><td>1. 挖土前检查工具有完整及牢固性, 确保完好 才能工作。 2. 挖掘土方时,两人操作间距保持 $2 \sim  3\mathrm{\;m}$ ,并 由上而下逐层开挖</td></tr><tr><td>3</td><td>特殊的作业环境无措施</td><td>摔绊</td><td>低风险</td><td>路滑或无路情况下,应小心慢走,通过沟、崖、 坑、墙、涧时,应采取防护措施</td></tr><tr><td>4</td><td>无证上岗</td><td>灼 (烫) 伤</td><td>中等风险</td><td>从事焊接操作人员, 应经专业培训, 取证上岗, 且经身体检查,合格后才允许参加该工作</td></tr><tr><td>5</td><td>作业过程未使用防护用 品</td><td>灼 (烫) 伤</td><td>中等风险</td><td>进行焊接作业人员应穿工作服, 穿绝缘鞋, 使 用专用防护手套等符合专业防护要求的劳动保护 用品</td></tr><tr><td>6</td><td>电焊机有缺陷</td><td>触电</td><td>中等风险</td><td>电焊机应有单独的电源控制装置, 外壳必须接 地可靠。露天装设的焊机应有防雨措施</td></tr><tr><td>7</td><td>高温的作业环境</td><td>爆炸</td><td>中等风险</td><td>在进行气焊作业时, 气瓶应放置在通风良好的 场所, 防止烈日暴晒, 气瓶与明火距离不得小于 ${10}\mathrm{m}$ ,乙炔瓶应直立使用,氧气瓶与乙炔瓶距离 一般应大于 5m</td></tr><tr><td>8</td><td>焊接点存放有易燃易爆 品</td><td>爆炸</td><td>中等风险</td><td>进行焊接作业时,应有防止金属火花飞溅伤人, 或引起火灾的措施,并防止灼伤</td></tr><tr><td>9</td><td>测量措施不当</td><td>触电</td><td>低风险</td><td>1. 测量用的导线应使用绝缘导线, 其端部应有 绝缘套。 2. 测量电阻时, 必须将被测系统与各方断开, 并确实证明系统上无人工作方可进行, 在测量中 禁止他人接近</td></tr></table>

06 钢管杆组立作业

作业指导书编码: SDXL-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>未开展路况调查</td><td>设备损坏</td><td>可接受的风险</td><td>起重机进场前, 司机应参加道路和桥梁的踏勘</td></tr><tr><td>2</td><td>清理的塔材滑落或滚动</td><td>物体打击</td><td>可接受的风险</td><td>清理工具或塔材, 应由上往下搬动, 不得强行 抽拉</td></tr><tr><td>3</td><td>不平整的地面, 塔片垫 物失稳或滑动</td><td>夹伤</td><td>可接受的风险</td><td>1. 组装场地应平整,障碍物应清除。 2. 选料应由上往下搬动,不得强行抽拉。 3. 山坡上组装塔身时, 垫高物应稳固, 且有防 塔片滑动的措施</td></tr><tr><td>4</td><td>组装人员将手指伸入螺 孔找正</td><td>剪切</td><td>可接受的风险</td><td>严禁将手指伸入螺孔找正</td></tr><tr><td>5</td><td>塔材地面组装支撑不牢</td><td>物体打击</td><td>可接受的风险</td><td>组装断面宽大的塔身时, 在竖立的构件未连接 牢固前, 应采取临时固定措施</td></tr><tr><td>6</td><td>塔片带铁捆绑不牢</td><td>物体打击</td><td>低风险</td><td>分片组装铁塔时, 带铁应能自由活动, 螺帽应 出扣；自由端朝上时,应绑扎牢固</td></tr><tr><td>7</td><td>起重机落脚地面不结实</td><td>设备损坏</td><td>低风险</td><td>起重机工作位置的地基必须稳固, 附近的障碍 物应清除</td></tr><tr><td>8</td><td>抱杆质量不合格</td><td>物体打击</td><td>中等风险</td><td>1. 抱杆组立前应进行外观检查。 2. 正确组装抱杆, 连接螺栓的规格及等级必须 符合规定,并应全部拧紧</td></tr><tr><td>9</td><td>搬运工具质量不合格</td><td>碰撞</td><td>低风险</td><td>1. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落, 并应有人指挥</td></tr><tr><td>10</td><td>搬运通道狭窄险陡不便 行走</td><td>物体打击</td><td>低风险</td><td>1. 施工人员应熟悉施工区域内的环境。作业 前, 先清除附近障碍物或采取其他措施。 2. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 3. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落,并应有人指挥。 4. 雨雪后抬运物件时, 应有防滑措施</td></tr><tr><td>11</td><td>起吊构件超重、超长或 超高</td><td>设备损坏、 物体打击</td><td>中等风险</td><td>吊装方案和现场布置应符合施工技术措施的规 定; 工器具不得超规定使用</td></tr><tr><td>12</td><td>主要受力工器具不合格</td><td>物体打击</td><td>中等风险</td><td>严格按施工技术措施要求选用合格工器具</td></tr><tr><td>13</td><td>构件起吊指挥信号不清</td><td>物体打击</td><td>低风险</td><td>指挥人员看不清工作地点, 操作人员看不清指 挥信号时, 不得进行起吊</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>塔片就位操作失误</td><td>物体打击</td><td>低风险</td><td>1. 分段吊装时,上下段连接后,严禁用旋转起 重臂的方法进行移位找正。 2. 分段分片吊装时,必须使用控制绳进行调整</td></tr><tr><td>15</td><td>高处作业传递物件致失 手坠落</td><td>物体打击</td><td>低风险</td><td>高处作业所用的工具和材料应放在工具袋内或 用绳索绑牢；上下传递物件应用绳索吊送,严禁 抛掷</td></tr><tr><td>16</td><td>不按规定使用安全工器 具/个人防护用品</td><td>坠落</td><td>低风险</td><td>1. 高处作业人员必须使用安全带, 且宜使用全 方位防冲击安全带。安全带必须拴在牢固的构件 上, 并不得低挂高用。施工过程中, 应随时检查 安全带是否拴牢。 2. 高处作业人员在转移作业位置时不得失去 保护, 手扶的构件必须牢固</td></tr><tr><td>17</td><td>未按步骤逐段拆除抱杆</td><td>物体打击</td><td>低风险</td><td>拆除抱杆应事先采取防止拆除段自由倾倒措 施, 然后逐段拆除, 严禁提前拧松或拆除部分连 接螺栓</td></tr></table>

## 07 外拉线悬浮抱杆组塔作业

作业指导书编码: SDXL-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>人员打错大锤脱手失误</td><td>物体打击</td><td>低风险</td><td>人工打桩时, 打锤人不得戴手套, 并应站在扶 钎人的侧面</td></tr><tr><td>2</td><td>塔材清理滑动</td><td>物体打击</td><td>低风险</td><td>清理工具或塔材, 应由上往下搬动, 不得强行 抽拉</td></tr><tr><td>3</td><td>抬运重物刮碰伤人</td><td>割伤</td><td>低风险</td><td>1. 人员正确使用个人劳动防护用品。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致, 同起同落</td></tr><tr><td>4</td><td>抬运工具质量不合格</td><td>碰撞</td><td>低风险</td><td>1. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落, 并应有人指挥</td></tr><tr><td>5</td><td>不方便搬运物品的通道</td><td>物体打击</td><td>低风险</td><td>1. 施工人员应熟悉施工区域内的环境。作业 前, 先清除附近障碍物或采取其他措施。 2. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 3. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落,并应有人指挥。 4. 雨雪后抬运物件时,应有防滑措施</td></tr><tr><td>6</td><td>抱杆质量不合格</td><td>物体打击</td><td>中等风险</td><td>1. 抱杆组立前应进行外观检查。 2. 抱杆组装应正直,连接螺栓的规格必须符合 规定,并应全部拧紧。 3. 抱杆有下列情况之一者严禁使用:① 金属 抱杆,整体弯曲超过杆长的 1/600 ,局部弯曲严重、 磕瘪变形、表面严重腐蚀、裂纹或脱焊；② 抱杆 脱帽环表面有裂纹、螺纹变形或螺栓缺少</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>拉线收放控制失误</td><td>物体打击</td><td>中等风险</td><td>起立抱杆必须有人统一指挥, 四侧临时拉线应 均匀收放并由技工操作</td></tr><tr><td>8</td><td>构件失稳致登高坠落</td><td>坠落</td><td>中等风险</td><td>1. 高处作业人员必须使用安全带。 2. 抱杆四周拉线绑扎工作应由技工担任, 未绑 扎固定前不得登高</td></tr><tr><td>9</td><td>场地不平整、塔片垫物 失稳或塔片滑动</td><td>夹伤</td><td>可接受的风险</td><td>1. 组装场地应平整,障碍物应清除。 2. 选料应由上往下搬动,不得强行抽拉。 3. 山坡上组装塔身时, 垫高物应稳固, 且有防 塔片滑动的措施</td></tr><tr><td>10</td><td>组装人员将手指伸入螺 孔找正</td><td>剪切</td><td>可接受的风险</td><td>严禁将手指伸入螺孔找正</td></tr><tr><td>11</td><td>地面组装竖立的塔片支 撑不牢</td><td>物体打击</td><td>可接受的风险</td><td>组装断面宽大的塔身时, 在竖立的构件未连接 牢固前, 应采取临时固定措施</td></tr><tr><td>12</td><td>地面组装带铁固定不牢</td><td>物体打击</td><td>低风险</td><td>分片组装铁塔时, 带铁应能自由活动, 螺帽应 出扣；自由端朝上时, 应绑扎牢固</td></tr><tr><td>13</td><td>未按技术方案起吊塔片</td><td>物体打击</td><td>中等风险</td><td>吊装方案和现场布置应符合施工技术措施的规 定: 工器具不得超规定使用</td></tr><tr><td>14</td><td>人员缺乏经验错误站位</td><td>物体打击</td><td>低风险</td><td>1. 组立杆塔过程中, 吊件垂直下方严禁有人。 2. 作业现场除必要的施工人员外, 其他人员应 离开杆塔高度的 1.2 倍距离以外。 3. 在受力钢丝绳的内角侧严禁有人</td></tr><tr><td>15</td><td>不按规定使用安全工器 具/个人防护用品</td><td>坠落</td><td>低风险</td><td>1. 高处作业人员必须使用安全带, 组立 (拆) 高塔必须使用速差自控制器及安全自锁器。 2. 不得登爬单根主材进行高处作业</td></tr><tr><td>16</td><td>提升抱杆前未紧固螺栓 或装齐构件</td><td>物体打击</td><td>低风险</td><td>抱杆提升前, 应将提升腰滑车处及其以下塔身 的辅材装齐,并拧紧螺栓</td></tr><tr><td>17</td><td>拉线收放失误或绑扎不 牢</td><td>物体打击</td><td>低风险</td><td>升降抱杆必须有人统一指挥,四侧拉线应均匀 收放及绑扎应由技工操作</td></tr><tr><td>18</td><td>下托绳绑扎错误位置</td><td>物体打击</td><td>低风险</td><td>承托绳应绑扎在节点上方,且紧靠节点处</td></tr><tr><td>19</td><td>主要受力工器具不合格</td><td>物体打击</td><td>中等风险</td><td>严格按施工技术措施要求选用合格工器具</td></tr><tr><td>20</td><td>受力锚桩不按规定布置*</td><td>物体打击</td><td>中等风险</td><td>严格按施工技术措施要求布置受力锚桩</td></tr><tr><td>21</td><td>塔片就位误操作</td><td>坠落</td><td>低风险</td><td>主材和侧面大斜材未全部连接牢固前, 不得在 吊件上作业</td></tr><tr><td>22</td><td>高处物件失稳坠落</td><td>物体打击</td><td>低风险</td><td>1. 杆塔材、工具严禁浮搁在杆塔及抱杆上。 2. 传递小型工具或材料不得抛掷</td></tr><tr><td>23</td><td>抱杆拆除操作失误或措 施不当导致坠落</td><td>物体打击</td><td>低风险</td><td>拆除抱杆应事先采取防止拆除段自由倾倒措 施, 然后逐段拆除, 严禁提前拧松或拆除部分连 接螺栓</td></tr><tr><td>24</td><td>搬运工具质量不合格</td><td>碰撞</td><td>低风险</td><td>1. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落, 并应有人指挥</td></tr></table>

08 内拉线悬浮抱杆组塔作业

作业指导书编码: SDXL-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>人员打错大锤脱手失误</td><td>物体打击</td><td>低风险</td><td>人工打桩时, 打锤人不得戴手套, 并应站在扶 钎人的侧面</td></tr><tr><td>2</td><td>清理塔材滑动或坠落</td><td>物体打击</td><td>低风险</td><td>清理工具或塔材, 应由上往下搬动, 不得强行 抽拉</td></tr><tr><td>3</td><td>抬运重物刮碰伤人</td><td>割伤</td><td>低风险</td><td>1. 人员正确使用个人劳动防护用品。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致,同起同落</td></tr><tr><td>4</td><td>抬运工具质量不合格</td><td>碰撞</td><td>低风险</td><td>1. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落, 并应有人指挥</td></tr><tr><td>5</td><td>不方便搬运物品的通道</td><td>物体打击</td><td>低风险</td><td>1. 施工人员应熟悉施工区域内的环境。作业 前, 先清除附近障碍物或采取其他措施。 2. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 3. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落,并应有人指挥。 4. 雨雪后抬运物件时, 应有防滑措施</td></tr><tr><td>6</td><td>抱杆质量不合格</td><td>物体打击</td><td>中等风险</td><td>1. 抱杆组立前应进行外观检查。 2. 抱杆组装应正直, 连接螺栓的规格必须符合 规定,并应全部拧紧。 3. 抱杆有下列情况之一者严禁使用:① 金属 抱杆,整体弯曲超过杆长的 1/600 。局部弯曲严重、 磕瘪变形、表面严重腐蚀、裂纹或脱焊。② 抱杆 脱帽环表面有裂纹、螺纹变形或螺栓缺少</td></tr><tr><td>7</td><td>拉线收放失误或绑扎不 牢</td><td>物体打击</td><td>中等风险</td><td>起立抱杆必须有人统一指挥,四侧临时拉线应 均匀收放并由技工操作</td></tr><tr><td>8</td><td>构件失稳致登高坠落</td><td>坠落</td><td>中等风险</td><td>1. 高处作业人员必须使用安全带。 2. 抱杆四周拉线绑扎工作应由技工担任, 未绑 扎固定前不得登高</td></tr><tr><td>9</td><td>场地不平整、塔片垫物 失稳或塔片滑动</td><td>夹伤</td><td>可接受的风险</td><td>1. 组装场地应平整,障碍物应清除。 2. 选料应由上往下搬动,不得强行抽拉。 3. 山坡上组装塔身时, 垫高物应稳固, 且有防 塔片滑动的措施</td></tr><tr><td>10</td><td>组装人员将手指伸入螺 孔找正</td><td>剪切</td><td>可接受的风险</td><td>严禁将手指伸入螺孔找正</td></tr><tr><td>11</td><td>地面组装竖立的塔片支 撑不牢</td><td>物体打击</td><td>可接受的风险</td><td>组装断面宽大的塔身时, 在竖立的构件未连接 牢固前, 应采取临时固定措施</td></tr><tr><td>12</td><td>地面组装带铁固定不牢</td><td>物体打击</td><td>低风险</td><td>分片组装铁塔时, 带铁应能自由活动, 螺帽应 出扣；自由端朝上时,应绑扎牢固</td></tr><tr><td>13</td><td>未按技术方案起吊塔片*</td><td>物体打击</td><td>中等风险</td><td>吊装方案和现场布置应符合施工技术措施的规 定; 工器具不得超规定使用</td></tr><tr><td>14</td><td>人员缺乏经验站位失误</td><td>物体打击</td><td>低风险</td><td>1. 组立杆塔过程中, 吊件垂直下方严禁有人。 2. 作业现场除必要的施工人员外, 其他人员应 离开杆塔高度的 1.2 倍距离以外。 3. 在受力钢丝绳的内角侧严禁有人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>15</td><td>不按规定使用安全工器 具/个人防护用品</td><td>坠落</td><td>低风险</td><td>1. 高处作业人员必须使用安全带, 组立 (拆) 高塔必须使用速差自控制器及安全自锁器。 2. 不得登爬单根主材进行高处作业</td></tr><tr><td>16</td><td>不按规定程序作业</td><td>物体打击</td><td>低风险</td><td>抱杆提升前, 应将提升腰滑车处及其以下塔身 的辅材装齐, 并拧紧螺栓</td></tr><tr><td>17</td><td>拉线收放控制失误或绑 扎不牢</td><td>物体打击</td><td>低风险</td><td>升降抱杆必须有人统一指挥,四侧拉线应均匀 收放及绑扎应由技工操作</td></tr><tr><td>18</td><td>下托绳绑扎错误位置</td><td>物体打击</td><td>低风险</td><td>内拉线抱杆的拉线应绑扎在塔身节点处, 承托 绳应绑扎在节点上方,且紧靠节点处</td></tr><tr><td>19</td><td>抱杆腰环设置不符合要 求</td><td>物体打击</td><td>低风险</td><td>提升抱杆应设置两道腰环; 采用单腰环时, 抱 杆顶部应设临时拉线控制</td></tr><tr><td>20</td><td>主要受力工器具不合格</td><td>物体打击</td><td>中等风险</td><td>严格按施工技术措施要求选用合格工器具</td></tr><tr><td>21</td><td>受力锚桩不按规定布置*</td><td>物体打击</td><td>中等风险</td><td>严格按施工技术措施要求布置受力锚桩</td></tr><tr><td>22</td><td>塔片就位误操作</td><td>坠落</td><td>低风险</td><td>主材和侧面大斜材未全部连接牢固前, 不得在 吊件上作业</td></tr><tr><td>23</td><td>高处物件失稳坠落</td><td>物体打击</td><td>低风险</td><td>1. 杆塔材、工具严禁浮搁在杆塔及抱杆上。 2. 传递小型工具或材料不得抛掷</td></tr><tr><td>24</td><td>抱杆拆除操作失误或措 施不当</td><td>物体打击</td><td>低风险</td><td>拆除抱杆应事先采取防止拆除段自由倾倒措 施, 然后逐段拆除, 严禁提前拧松或拆除部分连 接螺栓</td></tr><tr><td>25</td><td>搬运工具质量不合格</td><td>碰撞</td><td>低风险</td><td>1. 运输用的工器具应牢固可靠, 每次使用前应 进行认真检查。 2. 重大物件不得直接用肩扛运；抬运时应步调 一致、同起同落, 并应有人指挥</td></tr></table>

09 架 线 施 工 作 业

作业指导书编码: SDXL-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-09-01~07/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用安全防护 用具/个人防护用品*</td><td>物体打击高处 坠落</td><td>低风险</td><td>1. 配备合格的安全防护用品 (用具)。 2. 进入现场施工人员戴安全帽, 并正确使用个 人安全防护用品。 3. 空处作业人员必须使用全方位防冲击安全 带。 4. 施工过程做好安全检查及安全监护工作</td></tr><tr><td>2</td><td>材料、设备和工具堆放 失稳</td><td>物体打击</td><td>低风险</td><td>器材按规程规范堆放, 有防倾倒措施或防止滚 落措施</td></tr><tr><td>3</td><td>吊起的物件绑扎不牢固</td><td>物体打击 设备破损</td><td>低风险</td><td>1. 安全监护制,技术人员到场指导。 2. 严格执行规程:吊件和起重臂下方严禁有 人；严禁吊件从人或驾驶室上空越过；起重臂及 吊件上严禁有人或有浮置物; 吊挂钢丝绳间的夹 角不得大于 ${120}^{ \circ  }$ ; 起吊物绑扎牢固</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>吊件起吊操作不按规程 操作</td><td>物体打击 设备破损</td><td>可接受的风险</td><td>1. 技术人员到场指导。 2. 确认制动装置完好有效。 3. 严格执行规程:起吊速度均匀、平稳,不得 突然起落；吊件不得长时间悬空停留,短时间停 留时, 操作人员、指挥人员不得离开现场; 起重 机运转时不得进行检修；吊钩悬挂点与吊物重心 在同一垂线上,吊钩钢丝绳垂直,严禁偏拉斜吊； 落钩时防止吊物局部着地引起吊绳偏斜；吊物未 固定好严禁松钩; 起吊成堆物件时, 应有防止滚 动或翻倒的措施；起重机吊臂的最大仰角不得超 过制造厂铭牌规定。 4. 起重作业应由起重工担任指挥,指挥信号必 须准确、清晰</td></tr><tr><td>5</td><td>登杆塔时没有检查脚 钉,携带长、重物上下杆 塔</td><td>高处坠落</td><td>低风险</td><td>1. 登杆过程注意检查 (塔) 时检查脚钉及构件 是否牢固,手抓角钢登杆 (塔)。 2. 不能随身携带重物上下杆塔, 应使用绳索传 递重物</td></tr><tr><td>6</td><td>高处物体搁置或绑扎不 牢坠落</td><td>物体打击 设备破损</td><td>低风险</td><td>1. 人员配备安全帽。 2. 避免上下交叉作业, 高处作业垂直下方严禁 人员逗留。 3. 高处闲置工具、材料应捆绑牢靠,严禁浮搁 在杆塔上</td></tr><tr><td>7</td><td>跨越施工未办理许可手 续*</td><td>电网事故 物体打击</td><td>中等风险</td><td>搭设跨越重要设施的跨越架, 应事先与被跨越 设施的单位取得联系, 并办理许可手续, 必要时 应请其派员监督检查</td></tr><tr><td>8</td><td>重要跨越未制定施工方 案</td><td>电网事故 物体打击</td><td>中等风险</td><td>跨越架的型式应根据被跨越物的大小和重要性 确定。重要设施的跨越架及高度超过 ${15}\mathrm{\;m}$ 的跨越 架应由施工技术部门提出搭设方案, 经审批后严 格实施</td></tr><tr><td>9</td><td>未按规定程序验电、挂 (拆)接电 ${}^{ * }$</td><td>触电</td><td>中等风险</td><td>停电搭架施工: 1. 施工前, 向运行单位提出停电申请, 并办理 工作票。 2. 在未接到停电工作命令前, 严禁任何人接近 带电体。 3. 现场接到停电通知后, 应使用合格验电器进 行验电,确认无电压后,立即在作业范围的两端 装设工作接地线。 4. 操作过程做好安全监护工作。 5. 在一经合闸即可送电到工作地点的断路器 和隔离开关的操作把手上均应悬挂 “禁止合闸, 有人工作”的标示牌</td></tr><tr><td>10</td><td>跨越架搭设(拆除)不 符合安全要求*</td><td>物体打击 坠落</td><td>中等风险</td><td>1. 跨越架的中心应在线路中心线上, 宽度应超 出新建线路两边线各 ${1.5}\mathrm{\;m}$ ,且架顶两侧应装设外 伸羊角。 2. 跨越架与铁路、公路及通信线的最小安全距 离应符合有关的安全规定。 3. 跨越架架面与被跨电力线路导线(要考虑最 大风偏)的距离不得小于最小安全距离的要求。 4. 钢管、木质、毛竹和金属结构式跨越架的材 质必须合格, 跨越架立柱埋深或固定、横 (竖) 杆间距、支撑杆和剪刀撑设置及节点绑扎必须符 合施工方案及有关安全规定要求。 5. 拆除钢管、木质、毛竹跨越架应自上而下逐 根进行, 架材有人传递, 不得抛扔; 严禁上下同 时拆架或将跨越架整体推倒。 6. 所有跨越架架体的强度, 应能在发生断线或 跑线时承受冲击荷重载</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>11</td><td>带电搭设 (拆除) 跨越 架误操作</td><td>触电</td><td>低风险</td><td>带电搭架施工: 1. 向施工人员交待清楚电力线路对地最小安 全距离。 2. 上下传递物体必须使用绝缘绳, 作业全过程 应设专人监护。 3. 作业人员不得在越线架内侧攀登或作业, 并 严禁从封顶架上通过。 4. 被跨越的带电线路在施工期间,其自动重合 闸装置必须退出运行, 发生故障时严禁强行送电。 5. 遇浓雾、雨、雪以及风力在 5 级以上天气时 应停止作业。 6. 在带电体附近进行高处作业时, 与带电体的 最小安全距离应满足规定。遇到特殊情况达不到 要求时, 必须采取可靠的安全措施, 经总工程师 批准后方可施工</td></tr><tr><td>12</td><td>跨越架未经验收合格投 入使用</td><td>电网事故 交通事故 物体打击</td><td>中等风险</td><td>跨越架应经使用单位验收合格后方可使用</td></tr><tr><td>13</td><td>跨越架未悬挂安全警告 标志</td><td>触电</td><td>低风险</td><td>验收合格跨越架应按有关规定悬挂醒目的 “验 收合格”等警告标志, 如电力线跨越架应增挂 “高 压危险、禁止攀登”、“_____ $\mathrm{{kV}}$ 电力线,对地安全 距离为_____m"的警告标志；公路跨越架应增设 限高标志、来车限速标志及两侧架体反光标志</td></tr><tr><td>14</td><td>跨越河流超重沉船或人 员跌落下水</td><td>淹溺</td><td>低风险</td><td>1. 严格按跨越方案施工。 2. 跨越大江、大河或通航的河流施工期间应请 航监部门派人协助封航。 3. 人员配备救生用具。 4. 遇浓雾、雨、雪以及风力在六级以上天气时 应停止作业</td></tr><tr><td>15</td><td>线盘架或工器具残缺</td><td>物体打击 设备破损</td><td>低风险</td><td>1. 线盘架放置平稳、牢固,工器具完整可靠。 2. 线盘与线盘架匹配, 线盘转动灵活。 3. 线盘架设专人看护。 4. 线盘转动灵活,制动可靠</td></tr><tr><td>16</td><td>错坑开挖土方坍塌或回 落伤人</td><td>坍塌</td><td>可接受的风险</td><td>1. 按要求放坡开挖, 及时清理坑口浮土。 2. 坑口 1m 内不得堆放土方或材料。 3. 开挖过程坑上设监护人, 密切注意坑壁松动 变化情况</td></tr><tr><td>17</td><td>牵张设备及转角滑轮的 桩锚不牢固</td><td>物体打击</td><td>低风险</td><td>1. 牵张设备及转角滑轮的桩锚牢固可靠。 2. 转角滑轮使用闭环式滑轮。 3. 设专人看护</td></tr><tr><td>18</td><td>牵张设备放置不平稳, 受力前方有人通过或逗留</td><td>物体打击</td><td>低风险</td><td>1. 牵张机放置平稳,锚固可靠。 2. 受力前方不得有人通过或逗留。 3. 牵张机设防滑动措施。 4. 不能在线盘下面或旁边休息</td></tr><tr><td>19</td><td>牵张设备操作人员无证 上岗</td><td>设备破损 物体打击</td><td>可接受的风险</td><td>牵引设备操作人员应持上岗证</td></tr><tr><td>20</td><td>放紧线通信不良</td><td>物体打击</td><td>可接受的风险</td><td>1. 设专人统一指挥。 2. 通信联络迅速、清晰、畅通,严禁在无通信 联络及视野不清的情况下放线</td></tr><tr><td>21</td><td>导引绳、牵引绳连接不 合格</td><td>局部停电</td><td>低风险</td><td>1. 钢丝绳绳套插接长度须符合要求。 2. 钢丝绳使用专用工具连接,牢固可靠。 3. 连接器、旋转器应完好, 安装正确紧固可靠, 满足受力要求且能通过放线滑车。 4. 护线人员坚守岗位, 随时注意放线情况, 尤 其是重大跨越处、转角塔、上扬点及各路口等处 来往车辆。 5. 旋转连接器严禁直接进入牵引轮或卷筒</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>22</td><td>牵引绳与导、地线连接 不牢固</td><td>物体打击</td><td>低风险</td><td>1. 使用专用工具连接, 牢固可靠, 过程注意检 查,受损严重严禁使用。 2. 牵引绳与导、地线连接要可靠,连接口应缠 胶布</td></tr><tr><td>23</td><td>导引绳、牵引绳被障碍 物卡住</td><td>夹伤</td><td>低风险</td><td>1. 牵引时接到任何岗位的停车信号都必须立 即停止牵引；张力机必须按现场指挥的指令操作。 2. 导引绳被障碍物卡阻时,作业人员必须站在 线弯的外侧并使用工具处理,不得用手直接推拉。 3. 转角塔(包括直线转角塔)的预倾滑车及上 扬处的压线滑车必须设专人监护</td></tr><tr><td>24</td><td>跑线*</td><td>局部停电 物体打击</td><td>中风险</td><td>1. 护线人员坚守岗位, 随时注意放线情况, 发 现跳槽应及时停机处理。 2. 牵张设备操作人员密切关注牵引力变化。 3. 放线用钢绳的安全系数不得少于 3 倍。 4. 导线的尾线或牵引绳的尾绳在线盘或绳盘 上的盘绕圈数均不得少于 6 圈。 5. 导线或牵引绳带张力过夜必须采取临锚安 全措施。 6. 旋转连接器严禁直接进入牵引轮或卷筒。 7. 检查紧线主要受力工器具是否合格并符合 使用要求</td></tr><tr><td>25</td><td>感应电危害*</td><td>触电</td><td>低风险</td><td>1. 施工段内的杆塔必须接好接地体并确认接 地良好。 2. 牵张设备可靠接地, 牵张机手操作人员配备 绝缘手套和干燥的绝缘脚垫。 3. 牵张设备出线端的牵引绳及导线必须安装 地滑车。 4. 验电、挂工作接地线,安全工具器符合要求。 5. 放线过程人员下导线 (钢丝绳) 处理故障前, 应先安装临时工作接地,消防感应电危害。 6. 跨越不停电线路时, 两侧杆塔放线滑车应接 地。 7. 绝缘工器具按规程规定定期检验合格</td></tr><tr><td>26</td><td>穿越施工钢丝绳或导线 上扬危害运行带电线路</td><td>局部停电</td><td>低风险</td><td>1. 事前认真调查现场及计算上扬受力情况, 优 先考虑降低放线张力或降低穿越档滑车悬挂高度 的可行性措施, 应制定可靠施工方案并严格执行。 2. 向线路运行单位报审施工方案, 取得施工许 可手续。 3. 尽量避免带电穿越施工。 4. 施工期间申请退出重合闸保护装置。 5. 在穿越档设专人监测放线的弧垂,严防地线 超过设计弛度, 触碰被穿越的高压线路</td></tr><tr><td>27</td><td>质量不合格的工器具</td><td>物体打击</td><td>低风险</td><td>1. 使用前进行拉力试验。 2. 使用过程经常检查</td></tr><tr><td>28</td><td>跳槽</td><td>局部停电、夹伤</td><td>低风险</td><td>1. 走板过滑车、过架子时慢速牵引。 2. 设专人监护。 3. 注意指挥信号, 控制牵引速度</td></tr><tr><td>29</td><td>转向滑车不符合安全要 求</td><td>物体打击</td><td>可接受的风险</td><td>1. 使用专用转向滑车, 锚固可靠。 2. 各转向滑车的荷载均衡, 不得超过允许承载 力</td></tr><tr><td>30</td><td>转向现场受力内角侧作 业</td><td>物体打击</td><td>可接受的风险</td><td>1. 牵引转向滑车围成的区域内侧严禁有人。 2. 牵引绳进入的主牵引机高速转向滑车与钢 丝绳卷车的内角侧严禁有人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>31</td><td>导引线被卡挂时, 用手 推、拉或站在导、地线的 下方或内角侧</td><td>物体打击</td><td>低风险</td><td>1. 设安全监护人。 2. 安全技术交底, 严禁施工人员跨在导地线上</td></tr><tr><td>32</td><td>跨越设施无人看护</td><td>物体打击 触电 设备破损</td><td>低风险</td><td>1. 导、地线被卡阻时立即停止展放,护线人员 使用工具处理,严禁用手推拉导、地线。 2. 严禁跨越展放中的导、地线或站在导、地线 的垂直下方或内角侧。 3. 放线钢绳的安全系数不得少于 3 倍</td></tr><tr><td>33</td><td>导引绳、牵引绳有缺陷</td><td>局部停电 物体打击</td><td>中等风险</td><td>1. 跨越架、路口派专人看管。 2. 护架人员要穿反光衣,随时协助疏导交通。 3. 跨越架悬挂安全警示标志</td></tr><tr><td>34</td><td>杆塔滑轮无人看护</td><td>高处坠落 物体打击</td><td>低风险</td><td>1. 导引绳、牵引绳的安全系数不得小于 3 。 2. 导引绳、牵引绳的端头连接部位、旋转连接 器及抗弯连接器在使用前由专人检查。钢丝绳损 伤、销子变形、表面裂纹等严禁使用。 3. 杆塔滑轮特别是耐张塔滑车设专人看护。 4. 放线信号传达做到迅速、清晰, 通信联络畅通</td></tr><tr><td>35</td><td>地锚埋深不符合安全规 程要求</td><td>物体打击</td><td>可接受的风险</td><td>1. 安全技术交底。 2. 地锚深度、方向必须按作业指导书要求进行 开挖</td></tr><tr><td>36</td><td>地锚埋深不符合安全规 程要求</td><td>局部停电</td><td>可接受的风险</td><td>1. 安全技术交底。 2. 地锚深度、方向必须按作业指导书要求进行 开挖</td></tr><tr><td>37</td><td>错线设置不符合安全规 程要求</td><td>物体打击</td><td>低风险</td><td>1. 导地线或牵引绳在带张力的情况下过夜必 须采取临锚安全措施。 2. 所有锚线工具必须通过检验合格。 3. 锚线工具选择必须符合作业指导书要求</td></tr><tr><td>38</td><td>错线设置不符合安全规 程要求</td><td>局部停电</td><td>低风险</td><td>1. 导地线或牵引绳在带张力的情况下过夜必 须采取临锚安全措施。 2. 所有锚线工具必须通过检验合格。 3. 锚线工具选择必须符合作业指导书要求</td></tr><tr><td>39</td><td>导、地线地面临锚,没 有相互独立, 使用的临锚 工器具不能承受全部紧线 张力</td><td>物体打击</td><td>低风险</td><td>1. 导、地线地面临锚和过轮临锚相互独立。 2. 特殊跨越的地面临锚,导、地线设双重保护。 3. 临锚工器具选用与导线匹配, 能承受全部紧 线张力。 4. 使用双钩或花篮作临锚时, 花篮要用铁丝绑 扎固锁, 双钩要卸去手柄</td></tr><tr><td>40</td><td>升空操作不按安全规程 规定程序作业</td><td>物体打击</td><td>可接受的风险</td><td>1. 使用压线装置进行升空作业, 严禁直接用人 力压线。 2. 直线松锚升空前使用压线工具将导引绳或 导地线压住, 松开上一个紧线档和本紧线档的自 身临锚,然后操作压线工具将导线缓慢升空,升 空时严禁直接用人力压线。 3. 压线滑车设控制绳并缓慢回松,防止压线滑 车突然脱钩坠落伤人</td></tr><tr><td>41</td><td>紧线操作不按安全规程 规定程序作业</td><td>物体打击</td><td>低风险</td><td>1. 做好安全监护。 2. 在紧线、挂线、松线过程中任何人不得站在 导、地线垂直下方。 3. 不得跨越将离地面的导线或避雷线。 4. 监视行人不得靠近牵引中的导线或避雷线。 5. 传递信号及时、清晰,护线人员不得擅自离岗。 6. 紧线段内的跨越架、建筑物、交叉路口、转 向滑车处、导地线上扬点及距居民区、人员集中 地方比较近的线段设专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>42</td><td>手扳葫芦防脱钩装置失 效*</td><td>高处坠落 物体打击</td><td>低风险</td><td>1. 检查手扳葫芦的吊钩、链条、转动装置及刹 车装置等合格后方可使用。 2. 手扳葫芦防脱钩装置齐全有效。 3. 手拉链或者扳手的拉动方向与链槽方向一 致, 不得斜拉硬搬, 操作人员不得站在葫芦正下方。 4. 带负荷停留较长时间或过夜时, 将手拉链或 扳手绑扎在起重链上,并采取保险措施</td></tr><tr><td>43</td><td>紧线时信号传递不明 确, 通信联络不畅通</td><td>高处坠落 物体打击</td><td>低风险</td><td>通信联络信号传达迅速、清晰、畅通</td></tr><tr><td>44</td><td>紧线现场布置不符合安 全要求</td><td>物体打击</td><td>可接受的风险</td><td>1. 按施工技术措施或作业指导书的规定进行 现场布置及选择工器具。 2. 紧线杆塔的临时拉线和补强措施以及导线、 避雷线(光缆)的临锚准备应设置完毕。 3. 牵引锚桩距紧线杆塔的水平距离满足安全 施工技术的规定。锚桩布置与受力方向一致, 并 埋设可靠。 4. 紧线的卡线器的规格必须与线材规格匹配, 不得代用</td></tr><tr><td>45</td><td>紧线工具与导、地线规 格不匹配</td><td>高处坠落 物体打击</td><td>低风险</td><td>1. 使用专用紧线工具且规格与线材规格匹配, 不得代用。 2. 紧线工具有裂纹、弯曲、转轴不灵活或钳口 斜纹磨平等缺陷时严禁使用。 3. 双钩紧线器换向爪失灵、螺杆无保险螺丝、 表面有裂纹或变形等情况时严禁使用</td></tr><tr><td>46</td><td>断线时跑线</td><td>物体打击</td><td>可接受的风险</td><td>1. 待割的导线在断线点两端事先用绳索绑牢, 严禁带张力强行断线。 2. 导线割断后通过滑车将导线松落至地面。 3. 作业过程应尽量避开交叉作业,上下传递物 品通过绳索,严禁抛掷,高处使用的工器具放牢 或缚好, 防止坠落伤人</td></tr><tr><td>47</td><td>断线时跑线</td><td>局部停电</td><td>可接受的风险</td><td>1. 待割的导线在断线点两端事先用绳索绑牢, 严禁带张力强行断线。 2. 导线割断后通过滑车将导线松落至地面</td></tr><tr><td>48</td><td>断线时晃动</td><td>坠落</td><td>可接受的风险</td><td>1. 严禁带张力高处断线, 作业人员不得站在放 线滑车上操作。 2. 高处作业人员在割断最后一根导线时, 注意 防止滑车失稳晃动。 3. 正确使用合格的高处作业安全防护用品、用 具, 安全带必须高挂低用</td></tr></table>

## 10 导地线压接施工作业

作业指导书编码: SDXL-ZW-10

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>重的物体</td><td>物体打击</td><td>可接受的风险</td><td>1. 及时清除道路上的障碍物。 2. 重大物件不得直接用肩扛运。 3. 抬运时应步调一致,同起同落,有人指挥。 4. 运输工器具牢固可靠,每次使用前进行检查。 5. 雨雪后抬运物件时按规定落实防滑措施。 6. 用跳板或圆木装卸滚动物件时, 应用绳索控 制物件。物件滚落前方严禁有人。 7. 搬运液压泵、钳时步调一致,避免砸伤人员 和损坏设备</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>割线时不按安全规程规 定程序作业</td><td>物体打击</td><td>可接受的风险</td><td>切割导地线时线头绑扎牢,有固定措施,防止 线头回弹伤人</td></tr><tr><td>3</td><td>尖锐的物体</td><td>刺伤</td><td>可接受的风险</td><td>1. 穿戴安全防护手套。 2. 注意手的位置</td></tr><tr><td>4</td><td>压钳操作不当</td><td>夹伤 物体打击 设备破损</td><td>可接受的风险</td><td>1. 检查机械性能应完好。 2. 严格执行操作规程, 压接时手指不得伸入压 模内。 3. 操作人员必须经过技术培训并持证上岗。 4. 检查高压软管、液压钳体及顶盖的接触口是 否完好。高压软管、液压钳有裂纹者严禁使用。 5. 液压机启动后,应先空载 $2 \sim  3\mathrm{{min}}$ ,检查各 部位运转情况。 6. 放入顶盖时必须使钳体与顶盖吻合,压接钳 活塞起升时人体不得位于压接钳正上方</td></tr><tr><td>5</td><td>压接机具不合格</td><td>物体打击</td><td>可接受的风险</td><td>1. 压接工持证上岗。 2. 压接机具合格有效。 3. 导、地线与压模、连接管规格应匹配。 4. 按压接工艺施工</td></tr></table>

## 11 附件安装作业

作业指导书编码: SDXL-ZW-11

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-11-01~03/03</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用安全工器 具/个人防护用品</td><td>物体打击</td><td>低风险</td><td>1. 配备合格安全帽和全方位防冲击安全带。 2. 垂直转移配备速差自控器或安全自锁器。 3. 水平转移配备水平绳或增设临时扶手</td></tr><tr><td>2</td><td>不按规定使用安全工器 具/个人防护用品</td><td>坠落</td><td>低风险</td><td>1. 附件安装时, 安全带拴在横担主材上, 安全 带和安全绳或速差自控制器不得同时使用。 2. 高空压接操作前系好安全带, 并拴在牢固的 构件上。 3. 上下绝缘子串工作时安全带拴在横担主材 上。 4. 作业转移时做好二道防护 (速差保护器)。 5. 作业人员必须对安全用具进行外观检查, 不 符合要求者严禁使用。 6. 在两侧杆塔高差较大段内使用飞车作业时, 采取控制措施防止飞车制动失灵时造成跑车现象</td></tr><tr><td>3</td><td>设备、设施、工具、附 件缺陷</td><td>坠落</td><td>低风险</td><td>1. 对专用工具及安全用具进行外观检查, 不符 合要求者严禁使用。 2. 双钩紧线器或链条葫芦挂在横担的施工孔 上提升导线。无施工孔时, 承力点位置应经计算 确定,并在绑扎处衬垫软物。 3. 提升金具、工具等必须绑扎牢固,拉绳人员 不准在垂直下方, 杆塔上作业人员所用工具材料 不准投抛,传递时应使用绳索。 4. 地线附件安装时采用提升工具, 如采用肩扛 时应站在地线内侧使用外肩,先试一下压力大小, 如果一个人不能作业时应叫人协助,千万不得冒 险蛮干</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>交叉作业或同相作业</td><td>坠落</td><td>低风险</td><td>1. 配备全方位防冲击安全带。 2. 安全监护制, 相邻杆塔不得同时在同相位安 装附件,作业点垂直下方不得有人</td></tr><tr><td>5</td><td>感应电*</td><td>触电</td><td>低风险</td><td>1. 作业区间两端必须装设保安接地线。 2. 施工的线路上有高压感应电时, 在作业点两 侧加装接地线, 且作业人员必须在装设保安接地 线后,方可进行附件安装。 3. 避雷线附件安装前,必须采取接地措施。 4. 在跨越带电线路施工段内杆塔上安装附件 时, 采取防止导线或地线坠落的措施, 操作前做 好防止感应电安全措施。 5. 作业前先检查耐张塔前后侧导线是否已接 地。 6. 在电力线上空导线上测量间隔, 严禁使用有 金属丝的测绳</td></tr><tr><td>6</td><td>高处的物体</td><td>物体打击</td><td>可接受的风险</td><td>传递物品必须使用绳索, 严禁抛扔</td></tr><tr><td>7</td><td>不按规定使用安全工器 具/个人防护用品</td><td>坠落</td><td>低风险</td><td>1. 使用人员经培训,使用前应经检查合格,刹 车装置完好,使用过程严格执行其操作规程。 2. 飞车有可靠的制动装置, 放入导线的轮子开 口必须锁死。 3. 飞车操作人员必须系好安全带,安全带绑在 一根子导线上, 随飞车滑行, 严禁将安全带绑在 飞车上。 4. 飞车通过压接管、悬垂瓶串、耐张杆塔时, 减速慢行,安装间隔棒或进行停车作业时刹车把 手应卡死。 5. 飞车越过电力线路, 必须保证对带电体的安 全距离,地面监护人应做出准确判断。 6. 两侧杆塔高差较大时应采取防止飞车跑车 措施</td></tr><tr><td>8</td><td>重的物体</td><td>物体打击</td><td>可接受的风险</td><td>1. 清除运输道路上的障碍物。 2. 重大物件不得直接用肩扛运。 3. 抬运时应步调一致,同起同落,有人指挥。 4. 运输用的工器具牢固可靠, 每次使用前进行 认真检查。 5. 雨雪后抬运物件时落实防滑措施。 6. 用跳板或圆木装卸滚动物件时用绳索控制 物件。物件滚落前方严禁有人</td></tr></table>

12 防护设施施工作业

作业指导书编码: SDXL-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>高处的物体</td><td>物体打击</td><td>中等风险</td><td>1. 及时清除上山坡浮石, 清理时滚落下方不得 有人,滚落下方设警示标志和专人看守。 2. 开挖过程严禁上下山坡同时撬挖。 3. 根据边坡高度和土质情况确定放坡系数, 并 严格按放坡系数进行放坡。 4. 注意下方施工人员, 避免石头等砌材滚落伤 人。 5. 砌材堆放高度符合规程要求</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>高处作业</td><td>坠落</td><td>中等风险</td><td>临边作业或高处作业增设扶绳或使用安全绳</td></tr><tr><td>3</td><td>过重的物体</td><td>物体打击</td><td>中等风险</td><td>1. 安全监护制。 2. 按规程规定施工。 3. 砌材等材料摆放整齐,放置牢靠,搁置稳固</td></tr><tr><td>4</td><td>超速、超载、酒后驾车</td><td>交通意外</td><td>低风险</td><td>严格按公路限速标志行驶; 禁止酒后驾车; 遵 守交通规则,文明行车、礼貌行车；驾驶本单位 车辆必须有驾照和内部准驾证</td></tr><tr><td>5</td><td>不平整的地面</td><td>摔绊 设备破损</td><td>中等风险</td><td>1. 对道路进行调查, 危险路段及时加固整修道 路。 2. 对路径的险桥、沟坡和坑洼路面等做好交底 工作。 3. 熟悉周围环境、地形地貌, 特殊地形制定施 工方案及安全措施。 4. 保持现场整洁, 道路畅通</td></tr><tr><td>6</td><td>有故障的车辆</td><td>交通意外</td><td>中等风险</td><td>1. 定期对车辆进行检查维护。 2. 驾车人员做好车辆出车前检查, 确保车况完 好。 3. 按规定对车辆送交公安车和部门检测合格。 4. 严禁带故障出车</td></tr><tr><td>7</td><td>不方便搬运物品的通道</td><td>夹伤</td><td>中等风险</td><td>1. 重大物件不得直接用肩扛运。 2. 抬运时应步调一致,同起同落,并应有人指 挥</td></tr><tr><td>8</td><td>陡坡</td><td>物体打击</td><td>低风险</td><td>1. 对运输路线进行调查, 及时清除运输道路上 的障碍物。 2. 对所经过的道路进行修整, 保证其宽度不小 于 ${1.2}\mathrm{\;m}$ ,坡度不大于 $1 : 4$</td></tr><tr><td>9</td><td>陡的山路</td><td>坠落</td><td>中等风险</td><td>1. 路滑或无路情况下,小心慢走。 2. 做好防护措施</td></tr><tr><td>10</td><td>飞溅的物体</td><td>物体打击</td><td>中等风险</td><td>1. 配备个人防护用品。 2. 卸石过程不得正对相关人员</td></tr></table>

13 高压电缆安装作业电网建设施工安全基准风险指南 (第二版)

作业指导书编码: SDXL-ZW-13

<table><tr><td colspan="5">安全施工作业票编码:SDXL-ZW-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>杂乱的施工现场</td><td>摔绊</td><td>可接受的风险</td><td>1. 施工作业前, 施工人员清理作业场地, 确保 施工场地无杂物。 2. 保持现场整洁, 道路畅通。 3. 熟悉周围环境、地形地貌, 特殊地形制定施 工方案及安全措施</td></tr><tr><td>2</td><td>高处的物体</td><td>物体打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>高处作业</td><td>坠落 物体打击</td><td>低风险</td><td>在塔上或高空作业时, 必须佩戴安全带, 严禁 往下抛掷物件</td></tr><tr><td>4</td><td>工作棚架搭设(拆除) 不符合安全要求</td><td>物体打击 坠落</td><td>低风险</td><td>1. 正确使用个人防护用品用具。 2. 棚架搭设应牢固可靠且经检查合格后方可 使用。 3. 应设专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>不正确的开箱方法</td><td>设备破损</td><td>可接受的风险</td><td>1. 附件开箱应使用起钉器, 不得用撬棒伸入箱 内或穿过瓷件箱板开箱,以防损坏设备； 2. 配合使用的撬棒、手锤、凿子、螺丝等手动 工具, 不得敲打附件内侧的箱板</td></tr><tr><td>6</td><td>附件、工具堆放失稳</td><td>物体打击</td><td>低风险</td><td>附件及工具有防倾倒措施或防止滚落措施</td></tr><tr><td>7</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专 人清理回收, 堆放到指定位置</td></tr><tr><td>8</td><td>安全距离不足</td><td>触电 设备破损 局部停电</td><td>低风险</td><td>在带电区域作业, 各电压等级的区域设置限高 和安全距离标志, 并设专人监护, 确保人员和车 辆与带电体的安全距离。吊车和升降车在带电区 内工作时, 车体应良好接地</td></tr><tr><td>9</td><td>锋利的刀具</td><td>刺伤</td><td>低风险</td><td>使用锋利刀具切开电缆, 操作人要控制好力量 及方向,以免划伤或刺伤手脚及他人</td></tr><tr><td>10</td><td>高温</td><td>灼烫伤</td><td>低风险</td><td>1. 电缆加温应有防火措施, 现场配备消防器 材。 2. 操作人员要穿工作服及戴防护手套</td></tr><tr><td>11</td><td>质量不合格的工器具</td><td>触电</td><td>低风险</td><td>1. 使用前对机具进行检查、试用。 2. 煤气瓶动火前, 应检查气管和煤气枪头完好</td></tr><tr><td>12</td><td>不按规定使用个人安全 防护用品</td><td>划伤</td><td>可接受的风险</td><td>1. 施工人员正确使用安全防护用品, 打磨电缆 戴防护手套。 2. 切割机、手提砂轮机要用橡胶软线, 必须装 设漏电保护开关和接地线,并检查外壳手柄开关 及旋转开关是否良好</td></tr><tr><td>13</td><td>搬运物件时人员动作不 协调</td><td>夹伤</td><td>低风险</td><td>重大物件不得直接用肩扛运,抬运时应步调一 致,同起同落, 并应有人指挥</td></tr><tr><td>14</td><td>压接机带病工作</td><td>物体打击</td><td>低风险</td><td>1. 压接前应对压力管及压力表进行检查, 压接 过程中应有专人监视压力表读数； 2. 压接钢模必须配套, 如发现裂纹, 杜绝使用</td></tr><tr><td>15</td><td>超压损坏电缆</td><td>设备损坏</td><td>低风险</td><td>1. 压接时, 操作者应位于压钳作用力方向侧进 行观察, 防止超压损坏电缆; 2. 所有连接部位应经常检查连接状态, 发现有 不良现象必须消除后再进行工作</td></tr><tr><td>16</td><td>未正确使用安全工器 具、防护用品</td><td>物体打击</td><td>可接受风险</td><td>压接作业人员必须正确使用安全防护用品和劳 保用品</td></tr><tr><td>17</td><td>高处压接时无防护措施</td><td>坠落</td><td>低风险</td><td>1. 在高处作业时应搭设作业平台。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>18</td><td>剥除电缆外护层及金属 护套时被割伤或弹伤</td><td>物体打击</td><td>可接受风险</td><td>作业人员应按要求使用防护用品和劳保用品</td></tr><tr><td>19</td><td>高处预制时无防护措施</td><td>坠落</td><td>低风险</td><td>1. 在高处作业时应搭设作业平台。 2. 作业过程按要求使用安全绳或防坠落装置</td></tr><tr><td>20</td><td>飞溅的高温熔化物</td><td>灼伤</td><td>可接受风险</td><td>作业人员应戴防护眼镜、手套, 有防止飞溅伤 人的防护措施</td></tr><tr><td>21</td><td>加热作业中, 附近有易 燃易爆物品</td><td>火灾</td><td>低风险</td><td>1. 作业前应清除周边易燃易爆物品; 2. 制作电缆头时应有防火措施, 加热应缓慢</td></tr><tr><td>22</td><td>化铅 (锡) 时被烫伤</td><td>烫伤</td><td>低风险</td><td>熔化铅(锡)块时, 容器和工具必须干燥, 熔 化过程中严防水滴带入熔器中, 熔化材料不得超 过容器容积的 3/4</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>23</td><td>电烙铁绝缘损坏</td><td>触电</td><td>可接受风险</td><td>1. 作业前应对工具进行检查, 严禁带病作业; 2. 作业人员必须戴绝缘手套, 电源开关应在操 作人员伸手可及的部位</td></tr><tr><td>24</td><td>耐压试验时电缆另一端 有人作业</td><td>电击</td><td>中等风险</td><td>1. 试验前应将被试体加临时遮栏或标志旗绳, 并张挂 “止步,高压危险” 的标示牌。 2. 加压过程中应设监护人</td></tr></table>

第 2 部分: 变电电气安装

01 变压器、油浸式电抗器的安装作业

作业指导书编码: BDDQ-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-01-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>进入施工区域的非工作 人员</td><td>触电</td><td>可接受的风险</td><td>在主变压器施工区域加装临时围栏或警告绳, 并悬挂“禁止进入”标示牌,非工作人员严禁入内</td></tr><tr><td>6</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr><tr><td>7</td><td>无序的施工</td><td>碰撞、 设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱检查由施工队长或工作负责人 组织并实施, 并派专职或兼职安全员监护</td></tr><tr><td>8</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时使用起钉器,不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或 设备</td></tr><tr><td>9</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>开箱时, 施工负责人督促施工人员使用撬棒、 手锤、凿子、螺丝刀等手动工具,不得敲打瓷件 内侧的箱板</td></tr><tr><td>10</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专人 清理回收, 堆放到指定位置</td></tr><tr><td>11</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备和瓷件应做到边开箱、边检查、 边就位, 暂不能就位安装的, 做好预防敲打、倾 倒以及外来异物飞落的保护措施</td></tr><tr><td>12</td><td>不正确使用梯子</td><td>坠落</td><td>中等风险</td><td>工作人员高空作业时, 拴好安全带, 梯子放置 稳固, 由专人扶持或专梯专用; 上下梯子清理鞋 底油污；用绳索将梯子上、下部固定牢固</td></tr><tr><td>13</td><td>含氧量不足的设备内部</td><td>窒息</td><td>可接受的风险</td><td>充氮变压器、电抗器内部检查时, 未经工作负 责人确认充分排氮后,任何人不准进入变压器、 电抗器内, 并远离排气口处</td></tr><tr><td>14</td><td>遗漏在设备内的施工工 具</td><td>设备烧损</td><td>可接受的风险</td><td>进入变压器、电抗器内部检查时, 必须穿着专 用工作服,事先对所用工器具进行详细检查,并 注册登记, 工作结束后按数收回, 防止遗留在器 身内</td></tr><tr><td>15</td><td>设备内部照明不足</td><td>碰撞</td><td>可接受的风险</td><td>携带手电筒进入设备内部检查, 照明必须良好, 安全照明电压不大于 12V,防止碰撞</td></tr><tr><td>16</td><td>有缺陷的起重机</td><td>打击</td><td>低风险</td><td>使用起重机前司机应检查液压系统、钢丝绳索、 刹车系统等, 确保车况良好</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>17</td><td>指挥信号不清</td><td>碰撞</td><td>可接受的风险</td><td>起重过程中设专人指挥,确保指挥信号清晰、准确</td></tr><tr><td>18</td><td>有缺陷的工器具</td><td>设备损坏</td><td>低风险</td><td>工作负责人详细检查吊装套管所用绳索、卡扣 外观良好, 严禁使用有伤痕及不合格的吊具</td></tr><tr><td>19</td><td>歪斜的绑扎</td><td>设备破损打击</td><td>低风险</td><td>工作负责人详细检查吊绳绑扎的位置正确、适 当,防止起吊时倾斜、翻倒</td></tr><tr><td>20</td><td>摆动的重物</td><td>设备破损</td><td>低风险</td><td>起吊时拴好控制方向的控制绳, 方能起吊, 起 吊过程中要保持与非吊物间一定距离, 以免发生 碰撞损坏设备、瓷件</td></tr><tr><td>21</td><td>滑落的工具</td><td>打击</td><td>可接受的风险</td><td>使用工具袋及绳索传送工具, 禁止抛掷工具传 送, 作业时使用的套筒及开口扳手要用布带与手 绑扎连接</td></tr><tr><td>22</td><td>氧气瓶与乙炔气瓶不按 规定放置</td><td>爆炸</td><td>低风险</td><td>安全管理制度要求, 氧气瓶与乙炔气瓶应放在 远离热源和油污的空旷地方,设置各类防晒、防 潮措施和通风良好的临时仓库, 分类摆放气体, 禁止混存</td></tr><tr><td>23</td><td>明火</td><td>爆炸</td><td>低风险</td><td>施工现场内严禁吸烟, 注意防火, 配备适量的 合格的灭火器；滤油设备远离火源及烘箱,滤油 区为禁烟火区, 并有相应的防火措施、器材和设 施；滤油房和烘箱房四周禁止放置易燃物品或其 他电气设备</td></tr><tr><td>24</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>25</td><td>恶劣的天气</td><td>设备性能下降</td><td>可接受的风险</td><td>在进行设备内部检查作业时, 使用温湿度计监 测环境湿度, 使用塑料布进行工作区域遮蔽, 严 禁在雨天、大风(4 级以上)和相对湿度 75%以 上的天气进行设备内部作业</td></tr><tr><td>26</td><td>高温</td><td>设备性能下降</td><td>可接受的风险</td><td>本体有微小渗漏需补焊时, 采用断续电焊, 严 禁火焊, 并有妥善的安全防火措施</td></tr></table>

## 02 绝缘油的过滤及真空注油作业

作业指导书编码: BDDQ-ZW-01

<table><tr><td colspan="5">安全施工作业票编码: BDDQ-ZW-01-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>接地不良的施工机具</td><td>触电</td><td>中等风险</td><td>工作负责人详细检查, 滤油机、烘箱等电气机 具及金属油管道接地良好</td></tr><tr><td>2</td><td>滤油设备超时运转</td><td>设备损坏</td><td>低风险</td><td>滤油过程中经常注意电机转动等声音, 有异常 则停机检查,过滤器经常清理</td></tr><tr><td>3</td><td>油箱呼吸器堵塞</td><td>土壤污染</td><td>低风险</td><td>油务处理过程中, 工作负责人详细检查油箱呼 吸器的工作情况, 确保呼吸器顺畅</td></tr><tr><td>4</td><td>未经专业培训上岗</td><td>设备损坏</td><td>低风险</td><td>对操作人员进行培训, 确保操作人员熟悉和执 行滤油设备的安全操作规程,工作人员按规定办 理交接班和做好滤油值班记录</td></tr><tr><td>5</td><td>不按操作规程操作压力 式滤油机</td><td>设备损坏</td><td>低风险</td><td>使用压力式滤油机,开机时先打开出油阀门, 然后启动油泵, 再开进油阀门; 停机时操作程序 相反,以防压力升高发生事故</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>不按操作规程操作真空 滤油机</td><td>设备损坏</td><td>低风险</td><td>使用真空滤油机时,应按水泵→真空泵→油 泵→加热器的顺序开机,停机时按加热器→进油 泵→出油泵→制冷泵→真空泵的顺序停机,冬季 应注意防冻</td></tr><tr><td>7</td><td>设备真空度超限</td><td>设备破损</td><td>低风险</td><td>工作过程中, 使用真空计监测设备真空度, 专人 每小时记录一次数据, 在真空注油时按制造厂的抽 真空规定, 均匀地逐步提高真空度, 同时检查油箱 四周的变形, 其最大值不得超过壁厚的 2 倍</td></tr><tr><td>8</td><td>不按操作规程操作滤油 设备</td><td>设备性能下降</td><td>低风险</td><td>油盘经常清除剩油, 滤油纸放入时预先滴尽油 滴, 滤油设备采用油加热器时, 先开启油泵后投 加热器。停机时,提前切除加热器,再关停油泵。 严防油温过高油质碳化</td></tr><tr><td>9</td><td>烘箱温控整定错误</td><td>设备报废</td><td>低风险</td><td>烘箱使用时专人看管,做好记录,不得超温运 行, 检查温度以及干燥情况, 值班人员离开现场 时切断电源, 挂上 “不可合闸” 警告牌</td></tr><tr><td>10</td><td>温度过高的烘箱</td><td>灼伤</td><td>低风险</td><td>施工人员发现烘箱温度上升过剧, 立即切断电 源, 如出气孔冒烟有焦味时, 切不可打开烘箱门, 镇静处理, 先将出气孔关闭, 并在烘箱上盖上耐 热材料 (如石棉布), 使烘箱与空气隔绝, 以免发 生火灾, 并及时报告</td></tr><tr><td>11</td><td>明火</td><td>爆炸</td><td>低风险</td><td>施工现场内严禁吸烟, 注意防火, 配备适量的 合格的灭火器；滤油设备远离火源及烘箱,滤油 区为禁烟火区,并有相应的防火措施、器材和 设施</td></tr><tr><td>12</td><td>不合理布置的滤油区</td><td>爆炸</td><td>低风险</td><td>施工现场内严禁吸烟,注意防火,配备适量的 合格的灭火器；滤油房和烘箱房四周禁止放置易 燃物品或其他电气设备</td></tr><tr><td>13</td><td>油箱支腿不稳</td><td>土壤污染</td><td>低风险</td><td>放置油箱前, 对基础进行夯实处理并加垫枕 木；注油过程中工作人员经常检查油箱支腿受 力情况</td></tr><tr><td>14</td><td>过载的电源线</td><td>设备烧毁</td><td>可接受的风险</td><td>使用大功率电器设备前, 施工人员必须核对施 工电源容量是否满足其要求, 变压器、油浸式电 抗器施工电源要独立配置大容量开关, 要注意观 察电源线的绝缘情况, 如出现超常发热、导线绝 缘有破损, 应及时检查、处理</td></tr></table>

03 封闭式组合电器安装作业

作业指导书编码: BDDQ-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质, 如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>存放不当的气瓶</td><td>爆炸</td><td>可接受的风险</td><td>安全管理制度要求, 气瓶应放在远离热源和油 污的空旷地方,设置各类防晒、防潮措施和通风 良好的临时仓库, 分类摆放气体, 禁止混存</td></tr><tr><td>7</td><td>氧气瓶与乙炔气瓶不按 规定放置</td><td>爆炸</td><td>低风险</td><td>安全管理制度要求, 在远离热源和油污的空旷 地方, 设置各类防晒、防潮措施和通风良好的临 时仓库,分类摆放气体,使用中应相隔 $5\mathrm{\;m}$ ,乙 炔瓶不得卧放</td></tr><tr><td>8</td><td>超速行驶</td><td>设备损坏</td><td>可接受的风险</td><td>运输前, 设安全监护人, 并进行安全技术交底, 强调装载设备的车辆在站内指定道路上行驶并限 速 $5\mathrm{\;{km}}/\mathrm{h}$ ,车上设备装载牢固,严禁超载</td></tr><tr><td>9</td><td>车况不良</td><td>设备损坏</td><td>可接受的风险</td><td>在设备转运前, 司机检查车辆情况, 确保车况 良好</td></tr><tr><td>10</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr><tr><td>11</td><td>不正确使用梯子</td><td>坠落</td><td>中等风险</td><td>工作人员高空作业时, 系好安全带, 梯子放置 稳固, 由专人扶持或专梯专用; 上下梯子清理鞋 底油污；用绳索将梯子上、下部固定牢固</td></tr><tr><td>12</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时, 严禁同时两手各拿一根移动, 防止 触电伤人</td></tr><tr><td>13</td><td>设备内部含氧量不足</td><td>窒息</td><td>可接受的风险</td><td>使用干燥空气机向设备内部鼓入空气, 保持设 备内部的含氧量,在充氮设备未经确认充分排氮 的情况下,任何人不准进入设备内,并远离排气 口处</td></tr><tr><td>14</td><td>超重起吊</td><td>设备破损</td><td>低风险</td><td>起吊前, 施工负责人核实设备重量是否在起重 设备吊荷范围内,不得超负荷起吊</td></tr><tr><td>15</td><td>偏拉斜吊起重</td><td>碰撞</td><td>低风险</td><td>起重作业安全规程；现场设置专人指挥；起吊 前, 吊钩悬挂点与吊物中心在同一垂线上, 吊钩 钢丝绳应垂直, 方可起吊, 严禁偏拉斜吊</td></tr><tr><td>16</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督,严禁吊臂及吊物 下方站人</td></tr><tr><td>17</td><td>指挥信号不清</td><td>碰撞</td><td>可接受的风险</td><td>起重过程中, 设专人指挥, 确保指挥信号清晰、 准确</td></tr><tr><td>18</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>工作负责人详细检查吊装所用绳索、卡扣外观 良好, 严禁使用有伤痕及不合格的吊具, 不得以 小代大</td></tr><tr><td>19</td><td>直接攀爬设备</td><td>坠落</td><td>低风险</td><td>上下设备用竹梯或人字梯, 严禁直接攀爬, 竹 梯应绑扎牢固并有防滑措施</td></tr><tr><td>20</td><td>摆动的重物</td><td>设备破损</td><td>低风险</td><td>起吊时拴好控制方向的控制绳, 方能起吊, 起 吊过程中要保持与非吊物间一定距离, 以免发生 碰撞损坏设备、瓷件</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>21</td><td>遗漏在设备内的施工工 具</td><td>设备烧损</td><td>可接受的风险</td><td>进入变压器、电抗器内部检查时, 必须穿着专 用工作服,事先对所用工器具进行详细检查,并 注册登记, 工作结束后按数收回, 防止遗留在器 身内</td></tr><tr><td>22</td><td>设备内部照明不足</td><td>碰撞</td><td>可接受的风险</td><td>携带手电筒进入设备内部检查, 照明必须良好, 安全照明电压不大于 12V,防止碰撞</td></tr><tr><td>23</td><td>有缺陷的起重机</td><td>打击设备破损</td><td>低风险</td><td>使用起重机前司机应检查液压系统、钢丝绳索、 刹车系统等,确保车况良好</td></tr><tr><td>24</td><td>不稳固的吊件</td><td>碰撞设备破损</td><td>低风险</td><td>摘钩前, 负责人检查吊物, 确定设备固定良好, 吊物未固定稳固时, 严禁摘钩</td></tr><tr><td>25</td><td>不坚实的起吊场地</td><td>设备破损碰撞</td><td>低风险</td><td>工作负责人起重作业前, 检查吊车停靠位置正 确, 支腿支在坚实土地上稳固、可靠, 尽量避开 沟、洞、地下管道,当在松软土地处支腿时,使 用铁板、木方等垫实稳固</td></tr><tr><td>26</td><td>未充气的断路器</td><td>设备破损</td><td>可接受的风险</td><td>操作前, 工作负责人检查断路器充气情况, 确 保断路器性能正常; 断路器未充气, 禁止进行分 合闸操作</td></tr><tr><td>27</td><td>狭小的工作空间</td><td>碰撞</td><td>可接受的风险</td><td>无</td></tr><tr><td>28</td><td>设备真空度超限</td><td>设备破损</td><td>可接受的风险</td><td>工作过程中, 使用真空计监测设备真空度, 专 人每小时记录一次数据, 在真空注油时按制造厂 的抽真空规定,均匀地逐步提高真空度,同时 检查外壳四周的变形, 其最大值不得超过壁厚 的 2 倍</td></tr><tr><td>29</td><td>泄漏的气体</td><td>大气污染</td><td>可接受的风险</td><td>施工过程中产生的残余 ${\mathrm{{SF}}}_{6}$ 气体,用 ${\mathrm{{SF}}}_{6}$ 气体 回收装置进行回收和处理,确保 ${\mathrm{{SF}}}_{6}$ 气瓶盖拧紧, 严禁排放到大气中污染环境</td></tr><tr><td>30</td><td>泄漏的气体</td><td>中毒</td><td>中等风险</td><td>安全员监督充气人员戴好口罩, 充气现场不许 吸烟、吃食物</td></tr><tr><td>31</td><td>有缺陷的气瓶</td><td>大气污染</td><td>可接受的风险</td><td>工作负责人检查 ${\mathrm{{SF}}}_{6}$ 气瓶外观良好,确保防振 圈齐全, 安全帽拧紧</td></tr><tr><td>32</td><td>火烤的解冻方法</td><td>爆炸</td><td>低风险</td><td>冬季充气时, 使用恒温加热器解冻, 禁止使用 明火直接烤气瓶, 气瓶与火源保持一定的安全 距离</td></tr><tr><td>33</td><td>恶劣的天气</td><td>设备性能下降</td><td>可接受的风险</td><td>在户外进行 GIS 设备安装时, 使用温湿度计监 测环境湿度, 使用塑料布进行工作区域遮蔽, 严 禁在雨天、大风(4 级以上)和相对湿度 75%以 上的天气进行设备内部作业</td></tr><tr><td>34</td><td>不当的搬运方式</td><td>扭伤</td><td>可接受的风险</td><td>使用叉车搬运气瓶, 当使用人力搬运时确保人 力足够,搬运时轻装轻卸,严禁抛掷、溜放</td></tr><tr><td>35</td><td>不合格的气源</td><td>设备性能下降</td><td>可接受的风险</td><td>充气前送专业机构检验,由项目总工对检验结 果确认,合格后方可充气</td></tr><tr><td>36</td><td>有裂纹的高压软管</td><td>灼伤</td><td>低风险</td><td>作业前,工作负责人检查高压软管外观无异常, 严禁使用有裂纹的高压软管</td></tr><tr><td>37</td><td>有裂纹的液压钳</td><td>打击</td><td>低风险</td><td>作业前,工作负责人检查液压钳体外观无异常, 严禁使用有裂纹液压钳</td></tr><tr><td>38</td><td>人体位于液压钳正上方</td><td>打击</td><td>低风险</td><td>液压钳活塞起升时, 工作负责人监督施工人员 不得位于液压钳正上方</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>39</td><td>人员相互间配合不当</td><td>夹伤</td><td>低风险</td><td>操作时, 由扶线员指挥液压操作手, 扶线操作 人员与压接操作人员密切配合, 两侧扶线操作人 员确认对准位置才允许压接</td></tr><tr><td>40</td><td>手指伸入压模内</td><td>夹伤</td><td>低风险</td><td>工作负责人监督施工人员精神状态及施工情 况, 不得将手指伸入压模内</td></tr><tr><td>41</td><td>回弹的线头</td><td>刺伤</td><td>低风险</td><td>切割导线时线头绑牢,并有固定措施,防止线 头回弹伤人</td></tr><tr><td>42</td><td>漏电的液压机</td><td>触电</td><td>低风险</td><td>使用前工作负责人检查液压机外壳必须接地良 好, 需要移动时断开电源, 防止触电伤人</td></tr><tr><td>43</td><td>交叉作业的屏柜安装</td><td>打击 设备性能下降</td><td>可接受的风险</td><td>配电盘、开关柜安装时若与土建交叉作业, 工 作负责人协调双方做好防护措施, 确保人身安全</td></tr><tr><td>44</td><td>指挥信号不统一</td><td>设备破损打击 夹伤</td><td>可接受的风险</td><td>撬动盘柜时设专人统一指挥,防止盘柜倾倒损 坏, 用滚条滑动就位开关柜时, 缓慢推行</td></tr><tr><td>45</td><td>狭小的工作空间</td><td>夹伤</td><td>可接受的风险</td><td>通过狭窄处时,采取牵引的搬运方式,防止挤伤</td></tr><tr><td>46</td><td>用手调整垫铁</td><td>夹伤</td><td>可接受的风险</td><td>盘柜底部加垫铁时,使用专用工具固定,手不 能伸入盘柜底部</td></tr><tr><td>47</td><td>不稳固的偏心屏柜</td><td>打击</td><td>低风险</td><td>对重心偏移一侧的盘, 在未安装固定好之前, 采用支撑或悬吊方式来防止倾倒</td></tr><tr><td>48</td><td>滚动的电缆盘</td><td>打击</td><td>可接受的风险</td><td>运输电缆盘时, 使用垫木来防止电缆盘在车上 滚动,电缆端头应固定好,严禁人货混载</td></tr><tr><td>49</td><td>未使用起重工具装卸电 缆盘</td><td>打击</td><td>可接受的风险</td><td>作业指导书要求: 装卸电缆盘时, 使用起重工 具装卸,严禁将电缆盘从车上直接推下</td></tr><tr><td>50</td><td>不正确使用剪裁机</td><td>割伤</td><td>可接受的风险</td><td>操作规程要求:切割角铁时,精神要集中,手 不得扶转动部分, 防止人身伤害</td></tr><tr><td>51</td><td>指挥信号不统一</td><td>碰撞</td><td>可接受的风险</td><td>展放电缆时设专人指挥,有明确的信号,统一 指挥,统一行动,防止电缆盘脱落砸伤人员,不 得盲目蛮干</td></tr><tr><td>52</td><td>电缆沟有杂物、积水</td><td>摔绊</td><td>可接受的风险</td><td>敷设电缆时, 事先将电缆沟及夹层内杂物, 积 水清理干净, 并有足够的照明</td></tr><tr><td>53</td><td>高处敷设电缆</td><td>坠落</td><td>低风险</td><td>在高处部位敷设电缆时, 搭设脚手架工作平台, 制定相应高处作业措施；作业前检查并采取相应 加固措施, 系好安全带, 防止蹬空踏滑</td></tr><tr><td>54</td><td>无防护的电缆架作业</td><td>坠落</td><td>低风险</td><td>站在梯式电缆架上敷设电缆时, 制定相应高处 作业措施；作业前检查并采取相应加固措施,系 好安全带, 防止蹬空踏滑</td></tr><tr><td>55</td><td>运行的电缆</td><td>设备破损触电 局部停电</td><td>可接受的风险</td><td>在运行的电缆沟内敷设电缆时, 要取得运行单 位同意并办理工作票,在运行电缆与新敷设电缆 间加隔离保护措施, 并进行技术交底, 防止损伤 运行电缆</td></tr><tr><td>56</td><td>狭小的工作空间</td><td>设备破损刺 (绞)伤</td><td>可接受的风险</td><td>电缆通过孔洞、管子和楼板时, 两侧入口处设 监护人,保持联络,防止电缆被卡损伤</td></tr><tr><td>57</td><td>带电的配电盘</td><td>局部停电</td><td>低风险</td><td>工作时严格执行工作票制度, 完善相关安全保 护措施, 在电缆穿入配电盘内时, 盘上要有专人 接应, 电缆头使用绝缘胶带缠绕及盘内带电装置 增加隔离保护, 防止电缆触及带电部位</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>58</td><td>踩踏电缆</td><td>设备破损</td><td>可接受的风险</td><td>在竖井内使用梯子上下, 确保作业人员不在电 缆上行走, 防止损伤电缆</td></tr><tr><td>59</td><td>凌乱的电缆头</td><td>摔绊</td><td>可接受的风险</td><td>电缆敷设完毕, 端头摆放整齐一致, 以免妨碍 通行或绊倒行人</td></tr><tr><td>60</td><td>电缆头无防护</td><td>设备性能下降</td><td>可接受的风险</td><td>电缆敷设完毕, 端头妥善处理, 浸油电缆端头 用塑料布密封包裹或室内摆放, 防止受潮</td></tr><tr><td>61</td><td>隧道孔洞</td><td>坠落</td><td>低风险</td><td>敷设电缆时, 临时打开的隧道孔盖, 设围栏或 标志, 完工后立即封闭</td></tr><tr><td>62</td><td>狭小的工作空间</td><td>碰撞</td><td>可接受的风险</td><td>敷设电缆时, 施工人员进入电缆夹层戴安全帽, 并设置监护人</td></tr><tr><td>63</td><td>情况不明开挖</td><td>设备破损</td><td>可接受的风险</td><td>在开挖直埋电缆沟时, 依靠设计图纸查清地下 管线等的布置情况, 防止管线、电缆损伤</td></tr><tr><td>64</td><td>站在电缆拐角内侧作业</td><td>绞伤</td><td>可接受的风险</td><td>敷设电缆时平缓,统一协调；电缆拐弯处,施 工人员站在外侧,禁止站在电缆内角受力侧作业</td></tr><tr><td>65</td><td>无措施的电缆割剥</td><td>设备破损割伤</td><td>可接受的风险</td><td>作业指导书要求: 割剥电缆时放平、垫实, 线 下放木板, 割剥电缆时注意不得损伤绝缘及芯线</td></tr><tr><td>66</td><td>凌乱的施工现场</td><td>火灾</td><td>可接受的风险</td><td>割剥下来的电缆护层、麻丝、绝缘纸、线芯等 应及时专人清理,保持现场清洁, 文明施工, 随 时注意防火</td></tr><tr><td>67</td><td>过高的热缩温度</td><td>设备烧损</td><td>可接受的风险</td><td>电缆头进行热缩制作时, 注意控制温度防止灼 伤电缆芯,造成绝缘降低。同时做好防止设备损 伤的措施</td></tr><tr><td>68</td><td>拉直线芯用力不当</td><td>设备破损</td><td>可接受的风险</td><td>电缆头固定好, 缓慢拉直电缆线, 严禁用力过 大,防止拉断电缆芯</td></tr></table>

04 断路器安装作业

作业指导书编码: BDDQ-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无佩戴防护用品的作业 人员</td><td>打击</td><td>可接受的风险</td><td>工作人员必须戴好安全帽、穿好工作服。站班 会时检查作业人员的防护用品</td></tr><tr><td>2</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>3</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>施工前由项目总工对施工人员进行详细的技术 交底</td></tr><tr><td>4</td><td>无防护的坑洞</td><td>跌落</td><td>可接受的风险</td><td>进行预埋螺丝安装前, 安全员组织人员对安装 现场检查,先将周边的坑洞加盖封板</td></tr><tr><td>5</td><td>强度不足的基础</td><td>打击</td><td>可接受的风险</td><td>专人检查基础的强度, 达到要求后, 才进行支 架或底座安装</td></tr><tr><td>6</td><td>无证的司索人员</td><td>设备破损</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>7</td><td>不合格的吊具</td><td>设备损坏</td><td>可接受的风险</td><td>使用前由专人检查, 确保尼龙绳合格方可使用</td></tr><tr><td>8</td><td>未限位的人字梯</td><td>坠落</td><td>可接受的风险</td><td>断路器吊装时使用的人字梯应有紧固的铰链和 限制开度的拉链</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>没系安全带 (绳) 的高 空作业人员</td><td>坠落</td><td>中等风险</td><td>对作业人员进行安全教育, 技术交底, 现场加 强检查并设专人监护,高空作业人员作业前,必 须系好安全带 (绳)</td></tr><tr><td>10</td><td>未穿软底鞋进行高处作 业</td><td>坠落</td><td>中等风险</td><td>加强作业人员安全教育,进行技术交底,设专 人监护, 不穿软底鞋进行高空作业</td></tr><tr><td>11</td><td>移动时失去保护</td><td>坠落</td><td>中等风险</td><td>监护人员对高空作业人员进行监护, 确保移动 过程中不能失去安全带保护</td></tr><tr><td>12</td><td>不当的瓷件吊装方式</td><td>设备损坏</td><td>可接受的风险</td><td>吊装瓷件时, 采用尼龙绳。当用钢丝绳吊瓷件 时, 钢丝扣与瓷质接触部分, 必须加缓冲物</td></tr><tr><td>13</td><td>滑脱的手工具</td><td>打击</td><td>可接受的风险</td><td>套筒及开口扳手用布带绑住系在施工人员手腕 上,防止滑脱伤及人员</td></tr><tr><td>14</td><td>滑脱的手工具</td><td>设备破损</td><td>可接受的风险</td><td>套筒及开口扳手用布带绑住系在施工人员手腕 上,防止滑脱伤及设备</td></tr><tr><td>15</td><td>不合格的气源</td><td>设备性能下降</td><td>可接受的风险</td><td>充气前, 送专业机构检验, 由项目总工对检验 结果确认,合格后方可充气</td></tr><tr><td>16</td><td>泄漏的气体</td><td>中毒</td><td>中等风险</td><td>安全员监督充气人员戴好口罩, 充气现场不许 吸烟、吃食物</td></tr><tr><td>17</td><td>气瓶搬运方式不当</td><td>扭伤</td><td>可接受的风险</td><td>使用叉车搬运气瓶, 当使用人力搬运时, 确保 人力足够。搬运时轻装轻卸,严禁抛掷、溜放</td></tr><tr><td>18</td><td>有缺陷的气瓶</td><td>大气污染</td><td>可接受的风险</td><td>工作负责人检查 ${\mathrm{{SF}}}_{6}$ 气瓶,外观良好,确保防 振圈应齐全, 安全帽拧紧</td></tr><tr><td>19</td><td>存放位置不当的气瓶</td><td>爆炸</td><td>低风险</td><td>气瓶存放在防晒、防潮和通风良好的场所；不 得靠近热源和油污的地方</td></tr><tr><td>20</td><td>火烤的解冻方法</td><td>爆炸</td><td>低风险</td><td>冬季充气时, 用恒温加热器解冻, 禁止用火直 接烤气瓶, 气瓶应与火源保持一定距离</td></tr><tr><td>21</td><td>直接排放的气体</td><td>大气污染</td><td>可接受的风险</td><td>对运行过的六氟化硫断路器拆装和转移安装 时, 用六氟化硫气体回收装置将六氟化硫气体进 行回收和处理</td></tr><tr><td>22</td><td>充气速度不符合要求</td><td>设备性能下降</td><td>可接受的风险</td><td>项目总工在开工前将充气的要求对作业人员做 好交底, 确保按厂方规定的时间和要求进行充气</td></tr><tr><td>23</td><td>操作未充气的开关</td><td>设备性能下降</td><td>可接受的风险</td><td>操作前由施工负责人对断路器的气压进行检 查,禁止未充气进行分合闸操作</td></tr><tr><td>24</td><td>动作的连杆</td><td>碰撞</td><td>可接受的风险</td><td>在调整、检修开关设备及传动装置时, 有防止 开关意外脱扣伤人的可靠措施,工作人员必须避 开开关可动部分的动作空间</td></tr><tr><td>25</td><td>拆除未泄压的储能机构</td><td>打击</td><td>可接受的风险</td><td>工作前, 由施工负责人对机构进行泄压, 确认 完全释放能量后方可进行机构拆除。严禁在有压 力或弹簧储能的状态下进行拆装或检修工作</td></tr><tr><td>26</td><td>高分贝的响声</td><td>心理伤害</td><td>可接受的风险</td><td>就地操作分、合空气断路器时, 事先通知附近 的工作人员,特别是高处作业人员</td></tr><tr><td>27</td><td>不按规定程序作业</td><td>设备损坏</td><td>可接受的风险</td><td>电动操作前, 施工负责人监督施工人员进行慢 分慢合操作,确保开关动作正常。空气断路器初 次试动作时, 应从低压做起</td></tr></table>

05 隔离开关安装作业

作业指导书编码: BDDQ-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质, 如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>无序的施工</td><td>碰撞 设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱检查由施工队长或工作负责人 组织并实施, 并派专职或兼职安全员监护</td></tr><tr><td>7</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时使用起钉器；不得用撬棒 伸入箱内或穿过瓷件箱板开箱,以防损坏瓷件或 设备</td></tr><tr><td>8</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>开箱时, 施工负责人督促施工人员使用撬棒、 手锤、凿子、螺丝刀等手动工具,不得敲打瓷件 内侧的箱板</td></tr><tr><td>9</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专人 清理回收, 堆放到指定位置</td></tr><tr><td>10</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件应做到边开箱、边检查、 边就位, 暂不能就位安装的, 做好预防敲打、倾 倒以及外来异物飞落的保护措施</td></tr><tr><td>11</td><td>超重起吊</td><td>设备破损</td><td>低风险</td><td>起吊前, 施工负责人核实设备重量是否在起重 设备吊荷范围内,不得超负荷起吊</td></tr><tr><td>12</td><td>偏拉斜吊起重</td><td>碰撞</td><td>低风险</td><td>起重作业安全规程；现场设置专人指挥；起吊 前, 吊钩悬挂点与吊物中心在同一垂线上, 吊钩 钢丝绳垂直时方可起吊, 严禁偏拉斜吊</td></tr><tr><td>13</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督,严禁吊臂及吊物 下方站人</td></tr><tr><td>14</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>工作负责人详细检查吊装所用绳索、卡扣外观 良好, 严禁使用有伤痕及不合格的吊具, 不得以 小代大</td></tr><tr><td>15</td><td>高温的焊渣</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止焊渣灼伤人</td></tr><tr><td>16</td><td>耀眼的弧光</td><td>视力受损</td><td>低风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止弧光伤眼</td></tr><tr><td>17</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时,严禁同时两手各拿一根移动,防止 触电伤人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>18</td><td>不当的搬运方式</td><td>设备破损</td><td>可接受的风险</td><td>搬运设备时,施工负责人要充分考虑人力是否 足够, 搬运绝缘子要轻起轻放, 拆装导电杆时要 两人配合, 防止碰坏绝缘子, 隔离开关、闸刀型 开关处在断开位置时不得搬抬</td></tr><tr><td>19</td><td>杂乱的施工现场</td><td>摔绊</td><td>可接受的风险</td><td>施工作业前, 施工人员清理作业场地, 确保施 工场地无杂物</td></tr><tr><td>20</td><td>没紧固的隔离开关组件</td><td>设备破损 坠落</td><td>可接受的风险</td><td>固定的导电杆螺丝使用力矩扳手检查, 确保螺 丝拧紧,防止分合闸时导电杆抛出损坏设备</td></tr><tr><td>21</td><td>转动的导电杆</td><td>坠落</td><td>低风险</td><td>调整、检修隔离开关时, 安全员监督在隔离开 关动、静导电杆转动范围内,不得站人</td></tr><tr><td>22</td><td>人员配合不当</td><td>坠落</td><td>低风险</td><td>调整隔离开关时, 设置专人指挥; 上下人员紧 密配合, 在隔离开关上有人工作时, 严禁分合闸; 调整期间, 做好防高空坠落措施</td></tr><tr><td>23</td><td>直接攀爬设备</td><td>坠落</td><td>低风险</td><td>上下设备用竹梯或人字梯, 严禁直接攀爬, 竹 梯应绑扎牢固并有防滑措施</td></tr><tr><td>24</td><td>调整方法不当</td><td>设备破损</td><td>可接受的风险</td><td>手动操作合格后,才能进行电动机构通电操作, 第一次电动操作前, 先用手柄将隔离开关操作到 合、分时的中间位置才能通电操作,预防打坏刀 闸；机械、电气闭锁安装好才允许进行电动操作, 操作时确认安装情况。调试人员、二次工作人员、 一次工作人员相互提醒、相互配合</td></tr><tr><td>25</td><td>感应电</td><td>触电</td><td>可接受的风险</td><td>在带电附近区域调整做好设备接地, 防止感应电 的措施；与带电设备的安全距离为:10kV 以下一 ${0.35}\mathrm{\;m}$ 、 ${35}\mathrm{{kV}} - {0.6}\mathrm{\;m}$ 、 ${110}\mathrm{{kV}} - {1.5}\mathrm{\;m}$ 、 ${220}\mathrm{{kV}} -$ 3.0m、500kV—5.0m</td></tr><tr><td>26</td><td>无措施的电缆割剥</td><td>设备破损 割份</td><td>可接受的风险</td><td>作业指导书要求: 割剥电缆时放平、垫实, 线 下放木板, 割剥电缆时注意不得损伤绝缘及芯线</td></tr><tr><td>27</td><td>凌乱的施工现场</td><td>火灾</td><td>可接受的风险</td><td>割剥下来的电缆护层、麻丝、绝缘纸、线芯等 应及时专人清理,保持现场清洁, 文明施工, 随 时注意防火</td></tr><tr><td>28</td><td>过高的热缩温度</td><td>设备烧损</td><td>可接受的风险</td><td>电缆头进行热缩制作时, 注意控制温度防止灼 伤电缆芯,造成绝缘降低。同时做好防止设备损 伤的措施</td></tr><tr><td>29</td><td>拉直线芯用力不当</td><td>设备破损</td><td>可接受的风险</td><td>电缆头固定好, 缓慢拉直电缆线, 严禁用力过 大,防止拉断电缆芯</td></tr><tr><td>30</td><td>火烤的解冻方法</td><td>爆炸</td><td>低风险</td><td>冬季充气时, 使用恒温加热器解冻, 禁止使用 明火直接烤气瓶, 气瓶与火源保持一定的安全距 离</td></tr><tr><td>31</td><td>恶劣的天气</td><td>设备性能下降</td><td>可接受的风险</td><td>在户外进行 GIS 设备安装时, 使用温湿度计监 测环境湿度, 使用塑料布进行工作区域遮蔽, 严 禁在雨天、大风(4 级以上)和相对湿度 75%以 上的天气进行设备内部作业</td></tr><tr><td>32</td><td>不当的搬运方式</td><td>扭伤</td><td>可接受的风险</td><td>使用叉车搬运气瓶, 当使用人力搬运时确保人 力足够,搬运时轻装轻卸,严禁抛掷、溜放</td></tr><tr><td>33</td><td>不合格的气源</td><td>设备性能下降</td><td>可接受的风险</td><td>充气前送专业机构检验,由项目总工对检验结 果确认,合格后方可充气</td></tr><tr><td>34</td><td>有裂纹的高压软管</td><td>灼伤</td><td>低风险</td><td>作业前,工作负责人检查高压软管外观无异常, 严禁使用有裂纹的高压软管</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>35</td><td>有裂纹的液压钳</td><td>打击</td><td>低风险</td><td>作业前,工作负责人检查液压钳体外观无异常, 严禁使用有裂纹液压钳</td></tr><tr><td>36</td><td>人体位于液压钳正上方</td><td>打击</td><td>低风险</td><td>液压钳活塞起升时, 工作负责人监督施工人员 不得位于液压钳正上方</td></tr><tr><td>37</td><td>人员相互间配合不当</td><td>夹伤</td><td>低风险</td><td>操作时, 由扶线员指挥液压操作手, 扶线操作 人员与压接操作人员密切配合, 两侧扶线操作人 员确认对准位置才允许压接</td></tr><tr><td>38</td><td>手指伸入压模内</td><td>夹伤</td><td>低风险</td><td>工作负责人监督施工人员精神状态及施工情 况, 不得将手指伸入压模内</td></tr><tr><td>39</td><td>回弹的线头</td><td>刺伤</td><td>低风险</td><td>切割导线时线头绑牢,并有固定措施,防止线 头回弹伤人</td></tr><tr><td>40</td><td>漏电的液压机</td><td>触电</td><td>低风险</td><td>使用前工作负责人检查液压机外壳必须接地良 好, 需要移动时断开电源, 防止触电伤人</td></tr><tr><td>41</td><td>交叉作业的屏柜安装</td><td>打击 设备性能下降</td><td>可接受的风险</td><td>配电盘、开关柜安装时若与土建交叉作业, 工 作负责人协调双方做好防护措施, 确保人身安全</td></tr><tr><td>42</td><td>指挥信号不统一</td><td>设备破损 打击 夹伤</td><td>可接受的风险</td><td>撬动盘柜时设专人统一指挥,防止盘柜倾倒损 坏, 用滚条滑动就位开关柜时, 缓慢推行, 防止 靠盘时挤伤手</td></tr><tr><td>43</td><td>狭小的工作空间</td><td>夹伤</td><td>可接受的风险</td><td>通过狭窄处时,采取牵引的搬运方式,防止挤伤</td></tr><tr><td>44</td><td>用手调整垫铁</td><td>夹伤</td><td>可接受的风险</td><td>盘柜底部加垫铁时, 使用专用工具固定, 手不 能伸入盘柜底部</td></tr><tr><td>45</td><td>不稳固的偏心屏柜</td><td>打击</td><td>低风险</td><td>对重心偏移一侧的盘, 在未安装固定好之前, 采用支撑或悬吊方式来防止倾倒</td></tr><tr><td>46</td><td>滚动的电缆盘</td><td>打击</td><td>可接受的风险</td><td>运输电缆盘时, 使用垫木来防止电缆盘在车上 滚动,电缆端头应固定好,严禁人货混载</td></tr><tr><td>47</td><td>未使用起重工具装卸电 缆盘</td><td>打击</td><td>可接受的风险</td><td>作业指导书要求, 装卸电缆盘时, 使用起重工 具装卸,严禁将电缆盘从车上直接推下</td></tr><tr><td>48</td><td>不正确使用剪裁机</td><td>割伤</td><td>可接受的风险</td><td>操作规程要求, 切割角铁时, 精神要集中, 手 不得扶转动部分, 防止人身伤害</td></tr><tr><td>49</td><td>指挥信号不统一</td><td>碰撞</td><td>可接受的风险</td><td>展放电缆时设专人指挥,有明确的信号,统一 指挥,统一行动,防止电缆盘脱落砸伤人员,不 得盲目蛮干</td></tr><tr><td>50</td><td>电缆沟有杂物、积水</td><td>摔绊</td><td>可接受的风险</td><td>敷设电缆时, 事先将电缆沟及夹层内杂物, 积 水清理干净, 并有足够的照明</td></tr><tr><td>51</td><td>高处敷设电缆</td><td>坠落</td><td>低风险</td><td>在高处部位敷设电缆时, 搭设脚手架工作平台, 制定相应高处作业措施; 作业前检查并采取相应 加固措施, 系好安全带, 防止蹬空踏滑</td></tr><tr><td>52</td><td>无防护的电缆架作业</td><td>坠落</td><td>低风险</td><td>站在梯式电缆架上敷设电缆时, 制定相应高处 作业措施；作业前检查并采取相应加固措施,系 好安全带, 防止蹬空踏滑</td></tr><tr><td>53</td><td>运行的电缆</td><td>设备破损 局部停电 触电</td><td>可接受的风险</td><td>在运行的电缆沟内敷设电缆时, 要取得运行单 位同意并办理工作票,在运行电缆与新敷设电缆 间加隔离保护措施, 并进行技术交底, 防止损伤 运行电缆</td></tr><tr><td>54</td><td>狭小的电缆工作空间</td><td>设备破损 刺(绞)伤</td><td>可接受的风险</td><td>电缆通过孔洞、管子和楼板时, 两侧入口处设 监护人,保持联络,防止电缆被卡损伤,防止电 缆被卡及手被带入孔内；出口侧人员应避开正面, 以防被挤或刺伤</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>55</td><td>带电的配电盘</td><td>局部停电</td><td>低风险</td><td>工作时严格执行工作票制度, 完善相关安全保 护措施, 在电缆穿入配电盘内时, 盘上要有专人 接应, 电缆头使用绝缘胶带缠绕及盘内带电装置 增加隔离保护, 防止电缆触及带电部位</td></tr><tr><td>56</td><td>踩踏电缆</td><td>设备破损</td><td>可接受的风险</td><td>在竖井内使用梯子上下, 确保作业人员不在电 缆上行走, 防止损伤电缆</td></tr><tr><td>57</td><td>凌乱的电缆头</td><td>摔绊</td><td>可接受的风险</td><td>电缆敷设完毕, 端头摆放整齐一致, 以免妨碍 通行或绊倒行人</td></tr><tr><td>58</td><td>电缆头无防护</td><td>设备性能下降</td><td>可接受的风险</td><td>电缆敷设完毕, 端头妥善处理, 浸油电缆端头 用塑料布密封包裹或室内摆放, 防止受潮</td></tr><tr><td>59</td><td>隧道孔洞</td><td>坠落</td><td>低风险</td><td>敷设电缆时, 临时打开的隧道孔盖, 设围栏或 标志,完工后立即封闭</td></tr><tr><td>60</td><td>狭小的电缆工作空间</td><td>碰撞</td><td>可接受的风险</td><td>敷设电缆时, 施工人员进入电缆夹层戴安全帽, 并设置监护人</td></tr><tr><td>61</td><td>情况不明开挖电缆沟</td><td>设备破损</td><td>可接受的风险</td><td>在开挖直埋电缆沟时, 依靠设计图纸查清地下 管线等的布置情况, 防止管线、电缆损伤</td></tr><tr><td>62</td><td>站在电缆拐角内侧作业</td><td>绞伤</td><td>可接受的风险</td><td>敷设电缆时平缓,统一协调；电缆拐弯处,施 工人员站在外侧,禁止站在电缆内角受力侧作业</td></tr><tr><td>63</td><td>无措施的电缆割剥</td><td>设备破损 割伤</td><td>可接受的风险</td><td>作业指导书要求割剥电缆时放平、垫实,线 下放木板, 割剥电缆时注意不得损伤绝缘及芯 线</td></tr><tr><td>64</td><td>过高的热缩温度</td><td>设备烧损</td><td>可接受的风险</td><td>电缆头进行热缩制作时, 注意控制温度防止灼 伤电缆芯, 造成绝缘降低。同时做好防止设备损 伤的措施</td></tr><tr><td>65</td><td>拉直线芯用力不当</td><td>设备破损</td><td>可接受的风险</td><td>电缆头固定好, 缓慢拉直电缆线, 严禁用力过 大,防止拉断电缆芯</td></tr></table>

06 互感器、避雷器及支柱绝缘子安装作业

作业指导书编码: BDDQ-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查, 确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前, 工作负责人进行安全技术交底, 现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质,如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>超速行驶</td><td>设备损坏</td><td>可接受的风险</td><td>运输前, 设安全监护人, 并进行安全技术交底, 强调装载设备的车辆在站内指定道路上行驶并限 速在 $5\mathrm{\;{km}}/\mathrm{h}$ 内,车上设备装载牢固,严禁超载</td></tr><tr><td>7</td><td>车况不良</td><td>设备损坏</td><td>可接受的风险</td><td>在设备转运前, 司机检查车辆情况, 确保车况 良好</td></tr><tr><td>8</td><td>无序的施工</td><td>碰撞 设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱检查由施工队长或工作负责人 组织并实施, 并派专职或兼职安全员监护</td></tr><tr><td>9</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时使用起钉器; 不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或 设备</td></tr><tr><td>10</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>开箱时, 施工负责人督促施工人员使用撬棒、 手锤、凿子、螺丝刀等手动工具,不得敲打瓷件 内侧的箱板</td></tr><tr><td>11</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专人 清理回收, 堆放到指定位置</td></tr><tr><td>12</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件, 做到边开箱、边检查、 边就位, 暂不能就位安装的, 做好预防敲打、倾 倒以及外来异物飞落的保护措施</td></tr><tr><td>13</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>工作负责人详细检查吊装所用绳索、卡扣外观 良好, 严禁使用有伤痕及不合格的吊具, 不得以 小代大</td></tr><tr><td>14</td><td>超重起吊</td><td>设备破损</td><td>低风险</td><td>起吊前, 施工负责人核实设备重量是否在起重 设备吊荷范围内,不得超负荷起吊</td></tr><tr><td>15</td><td>偏拉斜吊起重</td><td>碰撞</td><td>低风险</td><td>起重作业安全规程；现场设置专人指挥；起吊 前, 吊钩悬挂点与吊物中心在同一垂线上, 吊钩 钢丝绳应垂直,方可起吊,严禁偏拉斜吊</td></tr><tr><td>16</td><td>不坚实的起吊场地</td><td>设备破损 碰撞</td><td>低风险</td><td>工作负责人在起重作业前,检查吊车停靠位置 正确, 支腿支在坚实土地上稳固、可靠, 尽量避 开沟、洞、地下管道,当在松软土地处支腿时, 使用铁板、木方等垫实稳固</td></tr><tr><td>17</td><td>不稳固的吊件</td><td>碰撞 设备破损</td><td>低风险</td><td>摘钩前, 负责人检查吊物, 确定设备固定良好, 吊物未固定稳固时, 严禁摘钩</td></tr><tr><td>18</td><td>起吊前未试吊</td><td>设备损坏</td><td>可接受的风险</td><td>起重操作规程要求, 起重机起吊过程中, 吊件 离地 ${10}\mathrm{\;{cm}}$ 暂停起吊,检查吊件已均匀受力,确 认起吊牢固可靠, 方可继续起吊</td></tr><tr><td>19</td><td>指挥信号不清</td><td>碰撞</td><td>可接受的风险</td><td>起重过程中, 设专人指挥, 确保指挥信号清晰、 准确</td></tr><tr><td>20</td><td>长时间悬空停留的吊件</td><td>设备破损 坠落</td><td>低风险</td><td>起重操作规程要求, 作业期间司机和指挥人员 不得离开工作岗位, 吊件不得长时间悬空停留</td></tr><tr><td>21</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督,严禁吊臂及吊物 下方站人</td></tr><tr><td>22</td><td>直接攀爬设备</td><td>坠落</td><td>低风险</td><td>上下设备用竹梯或人字梯, 严禁直接攀爬, 竹 梯应绑扎牢固并有防滑措施</td></tr><tr><td>23</td><td>受力钢丝绳内角有人</td><td>打击</td><td>低风险</td><td>施工现场设专人监护, 严禁在受力钢丝绳的内 侧站人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>24</td><td>有缺陷的绞磨机</td><td>坠落</td><td>可接受的风险</td><td>使用人力绞磨或机动绞磨进行设备吊装就位作 业时, 作业前负责人应检查机具完好无损</td></tr><tr><td>25</td><td>不稳固的绞磨机</td><td>设备破损</td><td>可接受的风险</td><td>使用人力绞磨或机动绞磨进行设备吊装就位作 业时,作业前负责人应检查绞磨机已用地锚固定, 确保稳固, 禁止使用未固定的绞磨机起吊设备</td></tr><tr><td>26</td><td>无保护措施吊装瓷件</td><td>设备破损</td><td>可接受的风险</td><td>使用尼龙绳吊装瓷件, 当使用钢丝绳吊装时, 瓷件应使用麻布包裹保护措施</td></tr></table>

## 07 管形母线安装作业

作业指导书编码: BDDQ-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备破损</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>关键工序不熟悉</td><td>设备破损</td><td>可接受的风险</td><td>施工前由项目总工对施工人员进行详细的技术 交底</td></tr><tr><td>3</td><td>没系安全带 (绳) 的高 空作业人员</td><td>坠落</td><td>中等风险</td><td>对作业人员进行安全教育、技术交底, 现场加 强检查并设专人监护,高空作业人员作业前,必 须系好安全带 (绳)</td></tr><tr><td>4</td><td>未穿软底鞋进行高处作 业</td><td>坠落</td><td>中等风险</td><td>对作业人员进行安全教育、技术交底, 设专人 监护, 不穿软底鞋进行高空作业</td></tr><tr><td>5</td><td>移动时失去保护</td><td>坠落</td><td>中等风险</td><td>监护人员对高空作业人员进行监护, 确保移动 过程中不能失去安全带保护</td></tr><tr><td>6</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板要及时清理回收, 堆放到安 全地带</td></tr><tr><td>7</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件, 尽量做到边开箱、边检 查、边就位,暂不能就位安装的,要有预防敲打、 撞击、倾倒以及外来异物飞落的保护措施</td></tr><tr><td>8</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时应使用起钉器; 不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或设备</td></tr><tr><td>9</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>施工负责人督促施工人员使用撬棒、手锤、凿 子、螺丝刀等手动工具时,不得敲打瓷件内侧的 箱板</td></tr><tr><td>10</td><td>高处组装绝缘子</td><td>坠落</td><td>低风险</td><td>多节支柱绝缘子安装, 在地面一次组装完成后 由起重机械进行吊装</td></tr><tr><td>11</td><td>不当的受力点</td><td>设备破损</td><td>可接受的风险</td><td>支柱绝缘子起吊前, 作业人员对绑扎情况进行 检查, 确保牢固; 起吊点应设置在绝缘子允许受 力处, 以防绝缘子断裂; 就位时要轻吊轻放, 不 得碰撞</td></tr><tr><td>12</td><td>抛接传递物件</td><td>设备破损打击</td><td>可接受的风险</td><td>高处作业所用工具、材料一律放在工具包内, 上、下物件用小绳传递, 严禁抛扔, 以防落物损 坏设备、伤人</td></tr><tr><td>13</td><td>光线不足</td><td>坠落</td><td>低风险</td><td>在夜间或光线不足的地方安装足够的照明设 施, 确保光线满足施工要求</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>恶劣的天气</td><td>坠落</td><td>低风险</td><td>遇到六级及以上的大风或恶劣气候时应停止露 天高处作业, 在霜冻或雨雪天气进行露天高处作 业时, 应采取防滑措施</td></tr><tr><td>15</td><td>不当的搬运方式</td><td>打击</td><td>中等风险</td><td>人力搬运管形母线时,必须保证有足够的人力, 并做好相应的防滑落措施</td></tr><tr><td>16</td><td>飞溅的金属碎屑</td><td>刺伤</td><td>可接受的风险</td><td>母线安装开凿孔洞时, 作业人员戴防护眼镜, 附近设备有防护设施</td></tr><tr><td>17</td><td>漏电电动机具</td><td>触电</td><td>低风险</td><td>使用的台钻、手电钻、剖口机等电动机具前应 检查绝缘状况, 并确保接地良好</td></tr><tr><td>18</td><td>不牢固的工作平台</td><td>坠落</td><td>可接受的风险</td><td>严禁站在移动式梯子或其他不稳固的地方使用 电动机具</td></tr><tr><td>19</td><td>转动的台钻及手枪钻</td><td>绞伤</td><td>低风险</td><td>作业前工作负责人检查施工人员的精神状态、 衣着等防护用品, 确保使用台钻、手电钻人员扎 紧袖口,工作时不戴手套,发辫已盘入帽中；严 禁用手拿冷却液的棉纱冷却转动的工件或钻头</td></tr><tr><td>20</td><td>错误的冷却方法</td><td>绞伤</td><td>可接受的风险</td><td>用喷淋方法冷却钻头,严禁用手拿冷却液的棉 纱冷却转动的工件或钻头</td></tr><tr><td>21</td><td>错误的清理碎屑方法</td><td>刺伤</td><td>可接受的风险</td><td>钻床用专用的毛刷清扫碎屑, 严禁用手直接清 除钻屑或接触转动部分</td></tr><tr><td>22</td><td>无固定工具时施钻</td><td>人身伤害</td><td>可接受的风险</td><td>施钻前, 操作人员对钻具、工件进行固定, 不 得用手扶持</td></tr><tr><td>23</td><td>操作不当的施钻</td><td>碰撞</td><td>可接受的风险</td><td>监护人提醒操作台钻、手电钻的人员在工件要 钻透时, 应适度用力</td></tr><tr><td>24</td><td>打磨机漏电</td><td>触电</td><td>低风险</td><td>使用打磨机等电动机具前检查绝缘状况, 并确 保接地良好</td></tr><tr><td>25</td><td>电焊的烟气</td><td>中毒</td><td>可接受的风险</td><td>母线焊接时, 焊接场所装设大功率风扇, 确保 空气流通,工作人员戴口罩</td></tr><tr><td>26</td><td>高温的焊渣</td><td>火灾</td><td>可接受的风险</td><td>焊接前把周边的易燃杂物清除干净</td></tr><tr><td>27</td><td>弧光</td><td>视力受损</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止被弧光伤眼</td></tr><tr><td>28</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳接地, 移动焊把线时, 不许 同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>29</td><td>不当的搬运方式</td><td>扭伤</td><td>可接受的风险</td><td>使用起重机械进行管形母线搬运</td></tr><tr><td>30</td><td>晃动大的管形母线</td><td>设备破损</td><td>可接受的风险</td><td>在各就位点设专人监护, 防止在起吊过程中发 生碰撞</td></tr><tr><td>31</td><td>攀爬瓷瓶</td><td>坠落</td><td>中等风险</td><td>管形母线就位时, 设专职安全员监护</td></tr><tr><td>32</td><td>设备无保护设施</td><td>设备破损</td><td>可接受的风险</td><td>${110}\mathrm{{kV}}$ 及以上管形母线架设,宜在设备未安装 前进行,如条件不允许时,对架设母线范围内的 设备做好防护措施</td></tr><tr><td>33</td><td>跨坐管形母线施工</td><td>坠落</td><td>低风险</td><td>安装管形母线剪刀型隔离开关静触头、消谐装 置时,应用升降机或吊斗、梯子进行作业,禁止 施工人员跨坐在管形母线上工作</td></tr></table>

08 导 线 压 接 作 业

作业指导书编码: BDDQ-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-07-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>有缺陷的油压机</td><td>设备疲劳损坏</td><td>低风险</td><td>压接前检查压接软母线的油压机的压力表、油 管、压钳及夹盖完好,严禁超压或在夹盖卸下的 状态下使用</td></tr><tr><td>2</td><td>有裂纹的高压软管</td><td>灼伤</td><td>低风险</td><td>作业前,工作负责人检查高压软管外观无异常, 严禁使用有裂纹的高压软管</td></tr><tr><td>3</td><td>有裂纹的液压钳</td><td>打击</td><td>低风险</td><td>作业前,工作负责人检查液压钳体外观无异常, 严禁使用有裂纹液压钳</td></tr><tr><td>4</td><td>人体位于液压钳正上方</td><td>打击</td><td>低风险</td><td>液压钳活塞起升时, 工作负责人监督施工人员 不得位于液压钳正上方</td></tr><tr><td>5</td><td>人员相互间配合不当</td><td>夹伤</td><td>低风险</td><td>操作时, 由扶线员指挥液压操作手、扶线操作 人员与压接操作人员密切配合, 两侧扶线操作人 员确认对准位置才允许压接</td></tr><tr><td>6</td><td>不符合要求的金具材料</td><td>设备破损</td><td>低风险</td><td>母线架设前工作负责人对所用金具、材料进行 检查, 是否符合设计要求, 发现问题及时报告, 并及时处理</td></tr><tr><td>7</td><td>手指伸入压模内</td><td>夹伤</td><td>低风险</td><td>工作负责人监督施工人员精神状态及施工情 况, 不得将手指伸入压模内</td></tr><tr><td>8</td><td>回弹的线头</td><td>刺伤</td><td>低风险</td><td>切割导线时线头绑牢,并有固定措施,防止线 头回弹伤人</td></tr><tr><td>9</td><td>漏电的液压机</td><td>触电</td><td>低风险</td><td>使用前工作负责人检查液压机外壳必须接地良 好, 需要移动时断开电源, 防止触电伤人</td></tr></table>

## 09 架空线安装作业

作业指导书编码: BDDQ-ZW-07

<table><tr><td colspan="5">安全施工作业票编码: BDDQ-ZW-07-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>有缺陷的绝缘子串</td><td>打击</td><td>低风险</td><td>吊挂绝缘子串前, 严格按照施工图要求组装绝 缘子串: 检查绝缘子串弹簧销是否齐全、到位</td></tr><tr><td>6</td><td>有缺陷的绝缘子串</td><td>设备损坏</td><td>可接受的风险</td><td>吊挂绝缘子串前, 严格按照施工图要求组装绝 缘子串；检查绝缘子串弹簧销是否齐全、到位</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>带电区域附近使用绳尺 测量</td><td>触电</td><td>可接受的风险</td><td>测量软母线档距时使用全站仪、红外线测量仪 器, 禁止使用绳、尺</td></tr><tr><td>8</td><td>带电区域附近使用绳尺 测量</td><td>局部停电</td><td>可接受的风险</td><td>测量软母线档距时使用全站仪、红外线测量仪 器, 禁止使用绳、尺</td></tr><tr><td>9</td><td>弹出的导线</td><td>打击</td><td>低风险</td><td>放线统一指挥, 线盘平稳, 导线由盘的下方引 出, 当放到线盘上的最后几圈时, 采取绑扎方式, 防止导线突然弹出</td></tr><tr><td>10</td><td>不受控制的导线</td><td>设备破损</td><td>低风险</td><td>在进行架空线升空紧线过程中, 缓慢进行, 使 用方向控制绳, 防止导线与设备、架构等物体挂、 擦, 以防导线 (设备) 受损</td></tr><tr><td>11</td><td>人员进入架线升空区域</td><td>打击</td><td>可接受的风险</td><td>在进行架空线升空紧线过程中, 缓慢进行, 使 用方向控制绳, 防止导线与设备、架构等物体挂、 擦, 以防导线 (设备) 受力弹跳伤人, 禁止跨越 正在紧线导线或在升空的导线, 导线下方不得行 走、停留</td></tr><tr><td>12</td><td>受力钢丝绳内角有人</td><td>打击</td><td>低风险</td><td>施工现场设专人监护, 严禁在受力钢丝绳的内 侧站人</td></tr><tr><td>13</td><td>抛接传递物件</td><td>设备破损</td><td>可接受的风险</td><td>高处作业所用工具、材料一律放在工具包内, 上、下物件用小绳传递, 严禁抛扔, 以防落物损 坏设备</td></tr><tr><td>14</td><td>抛接传递物件</td><td>打击</td><td>可接受的风险</td><td>高处作业所用工具、材料一律放在工具包内, 上、下物件用小绳传递, 严禁抛扔, 以防落物伤 人</td></tr><tr><td>15</td><td>不合格的工器具</td><td>设备破损</td><td>可接受的风险</td><td>在使用前由使用人对高处作业所用工具、安全 用具、导线架设用滑车、U 形环、绳索等进行外 观检查, 严禁使用不符合要求的安全工器具; 在 高空作业施工区域下方设置围栏, 设置专人进行 安全监护</td></tr><tr><td>16</td><td>超负荷的起重</td><td>设备破损</td><td>可接受的风险</td><td>组合导线架设先核准起重负荷, 配好起吊机具, 严禁超载起吊、强行紧挂、以小代大</td></tr><tr><td>17</td><td>不正确使用绞磨机</td><td>设备破损</td><td>低风险</td><td>工作负责人作业前对操作人员进行安全技术交 底, 并派专人监督确保绞磨牵引钢丝绳从绞磨下 方卷入, 钢丝绳在磨芯上绕五道以上, 并不得重 叠,磨芯应有防止钢丝绳跑出的安全装置</td></tr><tr><td>18</td><td>不合格的起重设备</td><td>坠落</td><td>可接受的风险</td><td>起重机操作人员在操作前必须对机械制动和保 护接地装置做认真检查, 发现问题立即报告, 并 设置紧急制动装置</td></tr><tr><td>19</td><td>疲劳作业</td><td>坠落</td><td>可接受的风险</td><td>开工前, 工作负责人对操作人员精神面貌进行 检查, 确认其身体状况符合工作要求</td></tr><tr><td>20</td><td>指挥信号不清</td><td>坠落</td><td>可接受的风险</td><td>起吊作业时, 由专人指挥, 按统一的指挥信号 正确操作</td></tr><tr><td>21</td><td>不牢固的横梁</td><td>坠落</td><td>低风险</td><td>母线架设前对构架横梁进行检查, 确认连接牢 固可靠, 禁止在不牢固的构架横梁上进行安装架 线作业；高跨施工时要注意观察横梁变形情况</td></tr><tr><td>22</td><td>线夹握着力不足</td><td>设备破损</td><td>可接受的风险</td><td>承重导线的耐张线夹要先做好压接试验, 并符 合设计的拉力要求</td></tr></table>

10 矩形母线安装作业

作业指导书编码: BDDQ-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度；动火前,现场配备足量合适 灭火器材。动火作业旁清除易燃物质,如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时,严禁同时两手各拿一根移动,防止 触电伤人</td></tr><tr><td>7</td><td>漏电的电动机具</td><td>触电</td><td>低风险</td><td>作业前,工作负责人检查电动机具外壳接地良 好, 需要移动时必须先断开电源, 防止触电伤人</td></tr><tr><td>8</td><td>噪声</td><td>听力受损</td><td>低风险</td><td>采用液压机顶压母线的矫正方式, 如采用敲打 矫正方式时宜将作业场所设置在空旷地方,并戴 耳塞</td></tr><tr><td>9</td><td>未夹牢的工件</td><td>设备破损</td><td>可接受的风险</td><td>安全规程要求:使用砂轮锯时,工件牢固夹入 工件夹内,工件垂直砂轮片轴向,不得用手把扶 工件, 严禁用力过猛或撞击工件</td></tr><tr><td>10</td><td>转动的台钻及手枪钻</td><td>绞伤</td><td>低风险</td><td>作业前工作负责人检查施工人员的精神状态、 衣着等防护用品, 确保使用台钻、手电钻人员扎 紧袖口,工作时不戴手套,发辫已盘入帽中；严 禁用手拿冷却液的棉纱冷却转动的工件或钻头</td></tr><tr><td>11</td><td>锋利的钻屑</td><td>割伤</td><td>低风险</td><td>加工矩形母线时产生的钻屑使用油漆清除, 严 禁用手直接清除钻屑</td></tr><tr><td>12</td><td>直接攀爬设备</td><td>坠落</td><td>低风险</td><td>上下设备用竹梯或人字梯, 严禁直接攀爬, 竹 梯应绑扎牢固并有防滑措施</td></tr><tr><td>13</td><td>滑落的工具</td><td>设备破损 打击</td><td>可接受的风险</td><td>使用工具袋及绳索传送工具, 禁止抛掷工具传 送, 作业时使用的套筒及开口扳手要用布带绑扎 连接</td></tr><tr><td>14</td><td>油漆保管不当</td><td>爆炸</td><td>可接受的风险</td><td>设置仓库保管人员,负责油漆定点存放管理, 设置专门油漆房, 油漆不得置于阳光下暴晒, 附 近配以消防器材</td></tr><tr><td>15</td><td>油漆挥发有毒气体</td><td>中毒</td><td>低风险</td><td>加强作业场所的通风, 尽量在上风向工作, 戴 口罩作业</td></tr></table>

11 高压开关柜安装作业

作业指导书编码: BDDQ-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备破损</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>关键工序不熟悉</td><td>设备破损</td><td>可接受的风险</td><td>施工前由项目总工对施工人员进行详细的技术 交底</td></tr><tr><td>3</td><td>盘柜安装时未装门窗</td><td>设备破损</td><td>低风险</td><td>盘、柜应在满足安装条件时,方可进行安装。 1. 用夹板封堵门窗； 2. 用塑料布包裹屏柜</td></tr><tr><td>4</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板要及时清理回收, 堆放到安 全地带</td></tr><tr><td>5</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件尽量做到边开箱、边检查、 边就位,暂不能就位安装的,要有预防敲打、撞 击、倾倒以及外来异物飞落的保护措施</td></tr><tr><td>6</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时应使用起钉器, 不得用撬棒 伸入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或 设备</td></tr><tr><td>7</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>施工负责人督促施工人员使用撬棒、手锤、凿子、 螺丝刀等手动工具时, 不得敲打瓷件内侧的箱板</td></tr><tr><td>8</td><td>狭窄的作业场所</td><td>夹伤</td><td>低风险</td><td>通过狭窄处时, 要采取牵引的搬运方式, 防止 挤伤</td></tr><tr><td>9</td><td>不当的吊装</td><td>设备损坏</td><td>可接受的风险</td><td>起吊不得偏拉斜吊</td></tr><tr><td>10</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>吊装所用绳索、卡扣,在使用前要详细检查, 有伤痕及不合格的严禁使用,不得以小代大</td></tr><tr><td>11</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督,严禁吊臂及吊物 下方站人</td></tr><tr><td>12</td><td>无防护的孔洞</td><td>坠落</td><td>低风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr><tr><td>13</td><td>交叉作业的屏柜安装</td><td>设备性能下降 打击</td><td>低风险</td><td>盘、柜安装时若与土建交叉作业,应协调双方 做好防护措施, 确保设备、人身安全</td></tr><tr><td>14</td><td>指挥信号不统一</td><td>设备破损 打击</td><td>低风险</td><td>撬动盘柜时应设专人统一指挥,防止盘柜倾倒 损坏、伤人</td></tr><tr><td>15</td><td>不协调移动的滚筒*</td><td>夹伤</td><td>低风险</td><td>用滚条滑动就位开关柜时,动作要协调统一, 缓慢推行</td></tr><tr><td>16</td><td>错误的屏柜校正方法</td><td>夹伤</td><td>低风险</td><td>盘柜底部加垫铁时,使用专用工具固定,手不 能伸入盘柜底部</td></tr><tr><td>17</td><td>不协调的屏柜拼装</td><td>夹伤</td><td>低风险</td><td>多面屏并列安装时, 应防止靠盘时挤伤手</td></tr><tr><td>18</td><td>偏心盘、柜无防倾倒措 施</td><td>打击</td><td>中等风险</td><td>对重心偏移一侧的盘、柜, 在未安装固定好之 前, 应有防止倾倒措施</td></tr><tr><td>19</td><td>盘面装置安装配合不协 调</td><td>设备破损</td><td>低风险</td><td>在安装盘面设备时,需有人扶持,待固定好后, 方可放手</td></tr><tr><td>20</td><td>设备未固定前拆除支撑 架</td><td>设备破损 打击</td><td>中等风险</td><td>装在墙上的操作箱及其他较重的设备, 要做好 临时支撑, 确认固定好后方可拆除</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>21</td><td>无隔热措施的焊接</td><td>设备破损</td><td>低风险</td><td>盘、柜固定焊接时,应有隔热、防火措施,避 免烧坏电缆设备, 要有人监护</td></tr><tr><td>22</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳必须接地,移动焊把线时, 不许同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>23</td><td>高温的焊渣</td><td>设备烧损</td><td>可接受的风险</td><td>焊接前把周边的易燃杂物清除干净</td></tr><tr><td>24</td><td>弧光</td><td>视力受损</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止和弧光伤眼</td></tr><tr><td>25</td><td>高处作业未系安全带</td><td>坠落</td><td>低风险</td><td>安全员对现场人员的安全防护用品使用进行监 督,确保高空作业必须系好安全带,不得低挂高 用</td></tr><tr><td>26</td><td>狭小的工作空间</td><td>夹伤</td><td>可接受的风险</td><td>工作人员要站稳,瞻前顾后,母排轻取轻放, 作业照明足够</td></tr></table>

12 电容器安装作业

作业指导书编码: BDDQ-ZW-10

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>超速的汽车</td><td>设备破损</td><td>可接受的风险</td><td>在站门口设置限速标示牌, 由门卫监督站内车 辆的车速</td></tr><tr><td>3</td><td>超载的汽车</td><td>设备破损</td><td>可接受的风险</td><td>安全员监督装车重量, 严禁超载</td></tr><tr><td>4</td><td>无围蔽的坑洞</td><td>坠落</td><td>可接受的风险</td><td>设备四周的坑洞设置安全围栏</td></tr><tr><td>5</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板要及时清理回收, 堆放到安 全地带</td></tr><tr><td>6</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件, 尽量做到边开箱、边检 查、边就位,暂不能就位安装的,要有预防敲打、 撞击、倾倒以及外来异物飞落的保护措施</td></tr><tr><td>7</td><td>人员攀爬未紧固的框架</td><td>碰撞</td><td>可接受的风险</td><td>攀爬框架前, 用力矩扳手检查螺丝的紧固度</td></tr><tr><td>8</td><td>无绑扎的设备</td><td>设备破损</td><td>可接受的风险</td><td>施工现场进行设备转运的车辆必须车况良好, 严禁超载, 对车上所装设备进行加固, 车辆在指 定道路上行驶, 并设安全监护人</td></tr><tr><td>9</td><td>无序的施工</td><td>设备破损 碰撞</td><td>可接受的风险</td><td>作业由工作负责人组织并实施, 并派兼职安全 员监护</td></tr><tr><td>10</td><td>不协调的起吊作业</td><td>坠落</td><td>可接受的风险</td><td>起吊作业时,由专人指挥,按统一的指挥信号 正确操作</td></tr><tr><td>11</td><td>疲倦的起吊人员</td><td>坠落</td><td>可接受的风险</td><td>开工前, 工作负责人对操作人员精神面貌进行 检查, 确认其身体状况符合工作要求</td></tr><tr><td>12</td><td>残旧的索具</td><td>设备损坏</td><td>可接受的风险</td><td>设备吊装前对所使用的起重设备、工器具、钢 丝绳进行安全检查, 不符合安全要求的严禁使用</td></tr><tr><td>13</td><td>吊车支腿未垫实</td><td>设备损坏</td><td>中等风险</td><td>司索人员起吊前对吊车停靠位置进行检查, 确 保地面稳固、可靠,吊场及周围安全,支腿应垫 实, 严禁超重起吊或偏拴斜吊, 吊物在未固定稳 固时严禁摘钩</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>绑扎不牢固</td><td>设备破损</td><td>可接受的风险</td><td>重物吊离地面约 ${10}\mathrm{\;{cm}}$ 时,司索人员暂停起吊, 起重人员对受力情况进行全面检查,确认可靠后 方可正式起吊</td></tr><tr><td>15</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>重物在起吊过程中,设置警戒线,并设专人监 护, 严禁任何人在重物下方行走或逗留</td></tr><tr><td>16</td><td>不当的受力点</td><td>设备破损</td><td>可接受的风险</td><td>搬运时应轻拿轻放,保护瓷绝缘子和壳体不受 机械损伤, 搬运时电容器应处于直立位置, 利用 外壳两侧的吊环搬运, 严禁利用电容器套管进行 搬运</td></tr><tr><td>17</td><td>没系安全带 (绳) 的高 空作业人员</td><td>坠落</td><td>中等风险</td><td>对作业人员进行安全教育、技术交底, 现场加 强检查并设专人监护,高空作业人员作业前,必 须系好安全带 (绳)</td></tr><tr><td>18</td><td>未穿软底鞋进行高处作 业</td><td>坠落</td><td>中等风险</td><td>加强作业人员安全教育、技术交底,设专人监 护, 不穿软底鞋进行高空作业</td></tr><tr><td>19</td><td>移动时失去保护</td><td>坠落</td><td>中等风险</td><td>监护人员对高空作业人员进行监护, 确保移动 过程中不能失去安全带保护</td></tr><tr><td>20</td><td>无安全装置的人字梯</td><td>跌落</td><td>可接受的风险</td><td>使用前, 对人字梯的铰链和限制开度的拉链进 行检查并确保有效,并用绳索将梯子上、下部固 定牢固</td></tr><tr><td>21</td><td>受力钢丝绳内角有人</td><td>打击</td><td>可接受的风险</td><td>设专人监护, 严禁人员进入受力钢丝绳的内侧</td></tr><tr><td>22</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳接地,移动焊把线时,不许 同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>23</td><td>高温的焊渣</td><td>设备烧损</td><td>可接受的风险</td><td>焊接前把周边的易燃杂物清除干净</td></tr><tr><td>24</td><td>弧光</td><td>视力受损</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止和弧光伤眼</td></tr></table>

## 13 干式电抗器安装作业

作业指导书编码: BDDQ-ZW-11

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前, 工作负责人进行安全技术交底, 现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质, 如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>无序的施工</td><td>碰撞 设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱检查由施工队长或工作负责人 组织并实施, 并派专职或兼职安全员监护</td></tr><tr><td>8</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时使用起钉器, 不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或设 备</td></tr><tr><td>9</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>开箱时, 施工负责人督促施工人员使用撬棒、 手锤、凿子、螺丝刀等手动工具,不得敲打瓷件 内侧的箱板</td></tr><tr><td>10</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专人 清理回收, 堆放到指定位置</td></tr><tr><td>11</td><td>超重起吊</td><td>设备破损</td><td>低风险</td><td>起吊前, 施工负责人核实设备重量是否在起重 设备吊荷范围内,不得超负荷起吊</td></tr><tr><td>12</td><td>偏拉斜吊起重</td><td>碰撞</td><td>低风险</td><td>起重作业安全规程；现场设置专人指挥；起吊 前, 吊钩悬挂点与吊物中心在同一垂线上, 吊钩 钢丝绳垂直时方可起吊, 严禁偏拉斜吊</td></tr><tr><td>13</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督, 严禁吊臂及吊物 下方站人</td></tr><tr><td>14</td><td>指挥信号不清</td><td>碰撞</td><td>可接受的风险</td><td>起重过程中, 设专人指挥, 确保指挥信号清晰、 准确</td></tr><tr><td>15</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>工作负责人详细检查吊装所用绳索,卡扣外观 良好, 严禁使用有伤痕及不合格的吊具, 不得以 小代大</td></tr><tr><td>16</td><td>抛接传递物件</td><td>设备破损 打击</td><td>可接受的风险</td><td>高处作业所用工具、材料一律放在工具包内, 上、下物件用小绳传递, 严禁抛扔, 以防落物损 坏设备</td></tr><tr><td>17</td><td>不稳固的吊件</td><td>碰撞 设备破损</td><td>低风险</td><td>摘钩前, 负责人检查吊物, 确定设备固定良好, 吊物未稳固时, 严禁摘钩</td></tr><tr><td>18</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时,严禁同时两手各拿一根移动,防止 触电伤人</td></tr><tr><td>19</td><td>交叉作业</td><td>打击</td><td>可接受的风险</td><td>拼装作业时, 设置监护人, 分层作业, 作业人 员避免在同一垂直线上作业</td></tr><tr><td>20</td><td>不协调移动的滚筒</td><td>打击</td><td>高风险</td><td>用滚条滑动就位开关柜时,动作要协调统一, 缓慢推行</td></tr><tr><td>21</td><td>无防倾倒措施的电抗器 转运</td><td>打击</td><td>高风险</td><td>转运电抗器时应统一指挥,防止倾倒伤人。 用滚条滑动就位电抗器时,动作要协调统一, 缓慢推行。 重心不稳、未安装固定好之前,应有防止倾倒 措施</td></tr></table>

14 站用变压器及接地变压器安装作业

作业指导书编码: BDDQ-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底,使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质,如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>无序的施工</td><td>碰撞 设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱检查由施工队长或工作负责人 组织并实施, 并派专职或兼职安全员监护</td></tr><tr><td>7</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时使用起钉器, 不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或 设备</td></tr><tr><td>8</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>开箱时, 施工负责人督促施工人员使用撬棒、 手锤、凿子、螺丝刀等手动工具, 不得敲打瓷件 内侧的箱板</td></tr><tr><td>9</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板, 及时打弯 “朝天钉”, 专人 清理回收, 堆放到指定位置</td></tr><tr><td>10</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时,严禁同时两手各拿一根移动,防止 触电伤人</td></tr><tr><td>11</td><td>漏电的电动机具</td><td>触电</td><td>低风险</td><td>作业前,工作负责人检查电动机具外壳接地良 好, 需要移动时必须先断开电源, 防止触电伤人</td></tr><tr><td>12</td><td>超重起吊</td><td>设备破损</td><td>低风险</td><td>起吊前, 施工负责人核实设备重量是否在起重 设备吊荷范围内,不得超负荷起吊</td></tr><tr><td>13</td><td>偏拉斜吊起重</td><td>碰撞</td><td>低风险</td><td>起重作业安全规程；现场设置专人指挥；起吊 前, 吊钩悬挂点与吊物中心在同一垂线上, 吊钩 钢丝绳垂直时方可起吊, 严禁偏拉斜吊</td></tr><tr><td>14</td><td>起重臂或吊件下方有人</td><td>打击</td><td>低风险</td><td>安全员对施工现场进行监督,严禁吊臂及吊物 下方站人</td></tr><tr><td>15</td><td>指挥信号不清</td><td>碰撞</td><td>可接受的风险</td><td>起重过程中, 设专人指挥, 确保指挥信号清晰、 准确</td></tr><tr><td>16</td><td>破损的吊具绳索</td><td>设备损坏</td><td>可接受的风险</td><td>工作负责人详细检查吊装所用绳索,卡扣外观 良好, 严禁使用有伤痕及不合格的吊具, 不得以 小代大</td></tr></table>

15 屏柜安装及二次接线安装作业

作业指导书编码: BDDQ-ZW-13

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备破损</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>关键工序不熟悉</td><td>设备破损</td><td>可接受的风险</td><td>施工前须由项目总工对施工人员进行详细的技 术交底</td></tr><tr><td>3</td><td>盘柜安装时未装门窗</td><td>设备破损</td><td>低风险</td><td>盘、柜应在满足安装条件时,方可进行安装。 1. 用夹板封堵门窗； 2. 用塑料布包裹屏柜</td></tr><tr><td>4</td><td>朝天的铁钉</td><td>刺伤</td><td>可接受的风险</td><td>开箱后的所有箱板要及时清理回收, 堆放到安 全地带</td></tr><tr><td>5</td><td>飞溅的异物</td><td>设备破损</td><td>可接受的风险</td><td>开箱后的设备、瓷件, 尽量做到边开箱、边检 查、边就位,暂不能就位安装的,要有预防敲打、 撞击、倾倒以及外来异物飞落的保护措施</td></tr><tr><td>6</td><td>撬棍插入设备箱内过深</td><td>设备破损</td><td>可接受的风险</td><td>设备、瓷件开箱时应使用起钉器, 不得用撬棒伸 入箱内或穿过瓷件箱板开箱, 以防损坏瓷件或设备</td></tr><tr><td>7</td><td>敲打设备箱内侧</td><td>设备破损</td><td>可接受的风险</td><td>施工负责人督促施工人员使用撬棒、手锤、凿 子、螺丝刀等手动工具时,不得敲打瓷件内侧的 箱板</td></tr><tr><td>8</td><td>狭窄的作业场所</td><td>夹伤</td><td>低风险</td><td>通过狭窄处时, 要采取牵引的搬运方式, 防止 挤伤</td></tr><tr><td>9</td><td>未封堵的孔洞</td><td>坠落</td><td>低风险</td><td>盘、柜在就位前, 应对设备间的孔洞进行围蔽 或封堵</td></tr><tr><td>10</td><td>交叉作业的屏柜安装</td><td>设备性能下降 打击</td><td>低风险</td><td>盘、柜安装与土建交叉作业时,由项目经理协 调双方做好防护措施,确保设备、人身安全</td></tr><tr><td>11</td><td>指挥信号不统一</td><td>设备破损 打击</td><td>低风险</td><td>撬动盘柜时设专人统一指挥,防止盘柜倾倒损 坏、伤人</td></tr><tr><td>12</td><td>不协调移动的滚筒</td><td>夹伤</td><td>低风险</td><td>用滚条滑动就位开关柜时,动作要协调统一, 缓慢推行</td></tr><tr><td>13</td><td>错误的屏柜校正方法</td><td>夹伤</td><td>低风险</td><td>盘柜底部加垫铁时, 使用专用工具固定, 手不 能伸入盘柜底部</td></tr><tr><td>14</td><td>不协调的屏柜拼装</td><td>夹伤</td><td>低风险</td><td>多面屏并列安装时, 应防止靠盘时挤伤手</td></tr><tr><td>15</td><td>偏心盘、柜无防倾倒措 施</td><td>打击</td><td>中等风险</td><td>对重心偏移一侧的盘、柜, 在未安装固定好之 前, 应有防止倾倒措施</td></tr><tr><td>16</td><td>盘面装置安装配合不协 调</td><td>设备破损</td><td>低风险</td><td>在安装盘面设备时, 需有人扶持, 待固定好后, 方可放手</td></tr><tr><td>17</td><td>设备未固定前拆除支撑 架</td><td>设备破损 打击</td><td>低风险</td><td>装在墙上的操作箱及其他较重的设备, 要做好 临时支撑, 确认固定好后方可拆除</td></tr><tr><td>18</td><td>无隔热措施的焊接</td><td>设备破损</td><td>低风险</td><td>盘、柜固定焊接时,应有隔热,防火措施,避 免烧坏电缆设备, 要有人监护</td></tr><tr><td>19</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳必须接地,移动焊把线时, 不许同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>20</td><td>高温的焊渣</td><td>火灾</td><td>可接受的风险</td><td>焊接前把周边的易燃杂物清除干净</td></tr><tr><td>21</td><td>弧光</td><td>视力受损</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止和弧光伤眼</td></tr><tr><td>22</td><td>无措施的电缆割剥</td><td>设备破损 割份</td><td>可接受的风险</td><td>割剥电缆时要放平、垫实,线下放木板,割剥 电缆时应注意不得损伤绝缘及芯线</td></tr><tr><td>23</td><td>凌乱的施工现场</td><td>火灾</td><td>低风险</td><td>割剥下来的电缆护层、麻丝、绝缘纸、线芯要 及时清理, 保持现场清洁, 文明施工, 随时注意 防火</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>24</td><td>过高的热缩温度</td><td>设备烧损</td><td>可接受的风险</td><td>电缆头进行热缩时, 控制温度并有隔热措施, 防止灼伤电缆芯</td></tr><tr><td>25</td><td>拉直线芯用力不当</td><td>设备破损</td><td>可接受的风险</td><td>由经验丰富的技工操作, 缓慢拉直电缆线, 严 禁用力过大,防止拉断电缆芯</td></tr><tr><td>26</td><td>狭小的工作空间</td><td>碰撞</td><td>可接受的风险</td><td>工作人员每工作 $1\mathrm{\;h}$ 强制休息 ${10}\mathrm{\;{min}}$ ,确保精神 状态良好, 防止盘架和设备碰头及挂伤脸部</td></tr><tr><td>27</td><td>电缆芯线有残留电压</td><td>触电</td><td>可接受的风险</td><td>绝缘测试完成后,试验人员对测试的回路进行 充分的放电, 防止触电伤害</td></tr><tr><td>28</td><td>带电的测试回路</td><td>触电</td><td>可接受的风险</td><td>测试绝缘前应告知全体人员, 停止可能涉及的 回路上的工作,设专人监护,并在相关回路挂安 全标示牌</td></tr></table>

16 电缆支架制作/焊接与电缆管埋设作业

作业指导书编码: BDDQ-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-14-01/03</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>高温的焊渣</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止焊渣灼伤人</td></tr><tr><td>2</td><td>耀眼的弧光</td><td>视力受损</td><td>低风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止弧光伤眼</td></tr><tr><td>3</td><td>外壳无接地的机具</td><td>触电</td><td>低风险</td><td>使用前工作负责人检查砂轮机、焊机及裁剪机 外壳接地情况, 确保接地良好, 需要移动时先断 开电源。移动焊把线时, 不许同时两手各拿一根 移动,防止触电伤人</td></tr><tr><td>4</td><td>不正确使用剪裁机</td><td>割伤</td><td>可接受的风险</td><td>操作规程要求, 切割角铁时, 精神要集中, 手 不得扶转动部分, 防止人身伤害</td></tr><tr><td>5</td><td>高温的焊渣</td><td>爆炸</td><td>可接受的风险</td><td>作业前做好防护措施, 清理施工区域易燃易爆物 品；焊接工作要远离氧气瓶、乙炔瓶等易燃物品</td></tr><tr><td>6</td><td>尖锐的下角料</td><td>刺伤</td><td>可接受的风险</td><td>下角料及时清除,集中存放,做到 “工完,料 尽,场地清”</td></tr><tr><td>7</td><td>不正确安装使用砂轮片</td><td>打击</td><td>低风险</td><td>安全规定要求, 安装砂轮锯的砂轮片时, 商标 纸不宜撕掉,砂轮片轴孔比轴径大 0.15mm 为宜, 夹板不应夹得过紧；严禁使用有缺损或裂伤的砂 轮片,砂轮片有效半径磨损到原半径的 $1/3$ 时, 必须更换</td></tr><tr><td>8</td><td>无防护罩的砂轮锯</td><td>打击</td><td>低风险</td><td>安全规定要求, 砂轮锯装设坚固的防护罩, 无 防护罩严禁使用</td></tr><tr><td>9</td><td>飞出的锯末</td><td>设备破损 灼 (烫) 伤</td><td>可接受的风险</td><td>砂轮锯的旋转方向不得正对其他机器、设备和 人员, 并设置遮挡板</td></tr><tr><td>10</td><td>未夹牢的工件</td><td>设备破损</td><td>可接受的风险</td><td>安全规程要求, 使用砂轮锯时, 工件牢固夹入 工件夹内, 工件垂直砂轮片轴向, 不得用手把扶 工件, 严禁用力过猛或撞击工件</td></tr><tr><td>11</td><td>油漆挥发有毒气体</td><td>中毒</td><td>低风险</td><td>加强作业场所的通风, 尽量在上风向工作, 戴 口罩作业</td></tr><tr><td>12</td><td>锋利的电缆支架边缘</td><td>刺伤</td><td>可接受的风险</td><td>在电缆沟和电缆夹层内行走时, 小心谨慎, 缓 慢行进, 要注意电缆支架伤人</td></tr></table>

17 高压电缆头制作作业

作业指导书编码: BDDQ-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-14-02/03</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>着火的熔胶</td><td>设备烧损</td><td>可接受的风险</td><td>作业前,施工负责人派专人清除周边的易燃物, 喷灯及炉子停用后,及时熄火。现场做好防火措 施, 配有灭火器</td></tr><tr><td>2</td><td>烟雾</td><td>中毒</td><td>可接受的风险</td><td>熔化绝缘胶、化铅场所装设通风设备, 确保空 气流通,工作人员戴口罩</td></tr><tr><td>3</td><td>滴入熔炉的水珠</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>熔化锡块、铅块、绝缘胶的容器和工具必须干 燥,熔化过程中严防水滴带入熔锅引起爆溅伤人。 熔化材料不得超过容器容积的 3/4</td></tr><tr><td>4</td><td>膨胀的熔胶</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>绝缘胶的加热用有嘴的容器, 不得使用密封容 器</td></tr><tr><td>5</td><td>溢出的熔胶</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>传递盛有熔胶的容器时, 应放在地上换手</td></tr><tr><td>6</td><td>飞溅的高温熔化物</td><td>灼 (烫) 伤</td><td>低风险</td><td>操作人员应戴防护眼镜、手套。有防止飞溅伤 人的措施</td></tr><tr><td>7</td><td>外溢的绝缘油</td><td>土壤污染</td><td>可接受的风险</td><td>电缆终端与接头的制作时, 应严格遵守制作工 艺规程, 充油电缆还要遵守油务及真空工艺等有 关规程的规定</td></tr><tr><td>8</td><td>凌乱的施工现场</td><td>设备烧损</td><td>可接受的风险</td><td>割剥下来的电缆护层、麻丝、绝缘纸、线芯及 时专人清理,保持现场清洁, 文明施工, 随时注 意防火</td></tr></table>

18 电缆敷设作业

作业指导书编码: BDDQ-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-14-03/03</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前, 工作负责人进行安全技术交底, 现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质,如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>滚动的电缆盘</td><td>打击</td><td>可接受的风险</td><td>运输电缆盘时, 使用垫木方式防止电缆盘在车 上滚动,电缆端头固定好,严禁人货混载</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>未使用起重工具装卸电 缆盘</td><td>打击</td><td>可接受的风险</td><td>作业指导书要求, 装卸电缆盘时, 使用起重工 具装卸电缆盘, 严禁将电缆盘从车上直接推下</td></tr><tr><td>8</td><td>指挥信号不统一</td><td>碰撞</td><td>可接受的风险</td><td>展放电缆时设专人指挥,有明确的信号,统一 指挥,统一行动,防止电缆盘脱落砸伤人员,不 得盲目蛮干</td></tr><tr><td>9</td><td>电缆沟有杂物、积水</td><td>摔绊</td><td>可接受的风险</td><td>敷设电缆时, 事先将电缆沟及夹层内杂物、积 水清理干净, 并有足够的照明</td></tr><tr><td>10</td><td>高处敷设电缆</td><td>坠落</td><td>低风险</td><td>在高处部位敷设电缆时,搭设脚手架工作平台, 制定相应高处作业措施; 作业前检查并采取相应 加固措施, 系好安全带, 防止蹬空踏滑</td></tr><tr><td>11</td><td>无防护的电缆架作业</td><td>坠落</td><td>低风险</td><td>站在梯式电缆架上敷设电缆时, 制定相应高处 作业措施；作业前检查并采取相应加固措施,系 好安全带, 防止蹬空踏滑</td></tr><tr><td>12</td><td>运行的电缆</td><td>设备破损</td><td>可接受的风险</td><td>在运行的电缆沟内敷设电缆时, 要取得运行单 位同意并办理工作票,在运行电缆与新敷设电缆 间加隔离保护措施,并进行技术交底,防止损伤 运行电缆</td></tr><tr><td>13</td><td>运行的电缆</td><td>触电</td><td>可接受的风险</td><td>在运行的电缆沟内敷设电缆时, 要取得运行单 位同意并办理工作票,制定相应保护措施,并进 行技术交底, 防止损伤运行电缆, 造成漏电伤人</td></tr><tr><td>14</td><td>运行的电缆</td><td>局部停电</td><td>低风险</td><td>在运行的电缆沟内敷设电缆时, 要取得运行单 位同意并办理工作票,制定相应保护措施,并进 行技术交底, 电缆应两端核对无误后再裁割, 防 止损伤运行电缆, 造成保护误动作</td></tr><tr><td>15</td><td>狭小的电缆工作空间</td><td>设备破损</td><td>可接受的风险</td><td>电缆通过孔洞、管子和楼板时, 两侧入口处设 监护人,保持联络,防止电缆被卡损伤</td></tr><tr><td>16</td><td>狭小的电缆工作空间</td><td>刺(绞)伤</td><td>可接受的风险</td><td>电缆通过孔洞、管子和楼板时, 两侧入口处设 监护人,保持联络,防止电缆被卡及手被带入孔 内; 出口侧人员应避开正面, 以防被挤或刺伤</td></tr><tr><td>17</td><td>带电的配电盘</td><td>局部停电</td><td>低风险</td><td>工作时严格执行工作票制度, 完善相关安全保 护措施, 在电缆穿入配电盘内时, 盘上要有专人 接应, 电缆头使用绝缘胶带缠绕, 盘内带电装置 增加隔离保护, 防止电缆触及带电部位</td></tr><tr><td>18</td><td>踩踏电缆</td><td>设备破损</td><td>可接受的风险</td><td>在竖井内使用梯子上下, 确保作业人员不在电 缆上行走, 防止损伤电缆</td></tr><tr><td>19</td><td>凌乱的电缆头</td><td>摔绊</td><td>可接受的风险</td><td>电缆敷设完毕, 端头摆放整齐一致, 以免妨碍 通行或绊倒行人</td></tr><tr><td>20</td><td>电缆头无防护</td><td>设备性能下降</td><td>可接受的风险</td><td>电缆敷设完毕, 端头妥善处理, 浸油电缆端头 用塑料布密封包裹或室内摆放,防止受潮</td></tr><tr><td>21</td><td>隧道孔洞</td><td>坠落</td><td>低风险</td><td>敷设电缆时, 临时打开的隧道孔盖设围栏或标 志,完工后立即封闭</td></tr><tr><td>22</td><td>狭小的电缆工作空间</td><td>碰撞</td><td>可接受的风险</td><td>敷设电缆时, 施工人员进入电缆夹层戴安全帽, 并设置监护人</td></tr><tr><td>23</td><td>情况不明开挖</td><td>设备破损</td><td>可接受的风险</td><td>在开挖直埋电缆沟时, 依靠设计图纸查清地下 管线等的布置情况, 防止管线、电缆损伤</td></tr><tr><td>24</td><td>站在电缆拐角内侧作业</td><td>绞伤</td><td>可接受的风险</td><td>敷设时平缓,统一协调；电缆拐弯处,施工人 员站在外侧,禁止站在电缆内角受力侧作业</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>25</td><td>无措施的电缆割剥</td><td>设备破损</td><td>可接受的风险</td><td>作业指导书要求, 割剥电缆时放平、垫实, 线 下放木板, 割剥电缆时注意不得损伤绝缘及芯线</td></tr><tr><td>26</td><td>无措施的电缆割剥</td><td>割伤</td><td>可接受的风险</td><td>作业指导书要求, 割剥电缆时放平、垫实, 线 下放木板, 注意防止刀锯伤手; 严禁用手、脚托 住电缆进行割剥</td></tr><tr><td>27</td><td>过高的热缩温度</td><td>设备烧损</td><td>可接受的风险</td><td>电缆头进行热缩制作时, 注意控制温度防止灼 伤电缆芯, 造成绝缘降低, 同时做好防止设备损 伤的措施</td></tr><tr><td>28</td><td>拉直线芯用力不当</td><td>设备破损</td><td>可接受的风险</td><td>电缆头固定好, 缓慢拉直电缆线, 严禁用力过 大,防止拉断电缆芯</td></tr></table>

## 19 交直流系统安装作业

作业指导书编码: BDDQ-ZW-15

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-15-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>3</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr><tr><td>4</td><td>滑落的蓄电池</td><td>设备破损 打击</td><td>可接受的风险</td><td>搬运前先将道路疏通、平整, 蓄电池要绑扎牢 固, 搬运过程中扶稳把正</td></tr><tr><td>5</td><td>蓄电池间隔过小</td><td>设备破损</td><td>可接受的风险</td><td>设专人检查排列间隔, 确保符合厂家的规定</td></tr><tr><td>6</td><td>倾倒的盘柜</td><td>打击 设备破损</td><td>可接受的风险</td><td>撬动盘柜时,应统一指挥,狭窄处做防护措施</td></tr><tr><td>7</td><td>错误的屏柜校正方法</td><td>夹伤</td><td>可接受的风险</td><td>盘柜底部加垫铁时,使用专用工具固定,手不 能伸入盘柜底部</td></tr><tr><td>8</td><td>漏电的电动机具</td><td>触电</td><td>中等风险</td><td>作业前,工作负责人检查电动机具外壳接地良 好, 需要移动时必须先断开电源, 防止触电伤人</td></tr><tr><td>9</td><td>蓄电池短路</td><td>设备烧损</td><td>可接受的风险</td><td>使用的工器具要加上绝缘护套</td></tr><tr><td>10</td><td>截面小的电源线</td><td>设备烧损</td><td>可接受的风险</td><td>按制定的充、放电措施进行,充放电时由安全 员检查电源线等, 确保电源可靠, 不中断充电电 源</td></tr><tr><td>11</td><td>未按规定测量</td><td>设备烧损</td><td>可接受的风险</td><td>由施工负责人定时检查测量记录, 发现异常情 况及时处理</td></tr><tr><td>12</td><td>蓄电池室内的烟火</td><td>火灾</td><td>可接受的风险</td><td>充放电时安全员加强检查, 保持空气流通, 在 蓄电池室挂“严禁烟火”的警示牌</td></tr><tr><td>13</td><td>裸露的电极</td><td>触电</td><td>可接受的风险</td><td>带电设备要采用可靠的隔离措施, 并设置警 示标志</td></tr></table>

20 接地系统安装作业

作业指导书编码: BDDQ-ZW-16

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-16-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查,确保人员正确佩戴安全帽</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质,如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>工作负责人详细检查电焊机外壳接地良好, 移 动焊把线时,严禁同时两手各拿一根移动,防止 触电伤人</td></tr><tr><td>7</td><td>高温的焊渣</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止焊渣灼伤人</td></tr><tr><td>8</td><td>耀眼的弧光</td><td>视力受损</td><td>低风险</td><td>工作时使用电焊面罩、电焊手套、电焊脚套及 电焊防护服, 防止弧光伤眼</td></tr><tr><td>9</td><td>外壳无接地的机具</td><td>触电</td><td>低风险</td><td>使用前工作负责人检查砂轮切割机外壳接地情 况, 确保接地良好, 防止触电伤人</td></tr><tr><td>10</td><td>带电移动机具</td><td>触电</td><td>低风险</td><td>移动时, 工作负责人检查电源断开, 移动焊把 线时, 不许同时两手各拿一根移动, 防止触电伤 人</td></tr><tr><td>11</td><td>漏电的电动机具</td><td>触电</td><td>低风险</td><td>作业前,工作负责人检查电动机具外壳接地良 好, 需要移动时必须先断开电源, 防止触电伤人</td></tr><tr><td>12</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr></table>

## 21 防 火 封 堵 作 业

作业指导书编码: BDDQ-ZW-17 电网建设施工安全基准风险指南 (第二版)

<table><tr><td colspan="5">安全施工作业票编码:BDDQ-ZW-17-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资质的人员进行特种 作业</td><td>设备损坏</td><td>可接受的风险</td><td>由项目总工对特种作业人员资质进行审核, 确 保特种人员资质符合要求</td></tr><tr><td>2</td><td>未正确佩戴安全帽</td><td>打击</td><td>可接受的风险</td><td>安全员对进入现场人员的安全防护用品使用进 行检查, 确保人员正确佩戴安全帽</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>未系安全带的高空作业</td><td>坠落</td><td>低风险</td><td>作业前,工作负责人进行安全技术交底,现场 设置安全监护人员,督促高处作业人员系好安全 带,佩戴工具袋,衣着灵便,穿软底鞋,安全带 不得高挂低用, 移动过程中不得失去保护</td></tr><tr><td>4</td><td>关键工序不熟悉</td><td>设备损坏</td><td>可接受的风险</td><td>关键施工前, 由项目总工对施工人员进行详细 的技术交底, 使施工人员熟悉工序</td></tr><tr><td>5</td><td>无票的动火作业</td><td>设备烧损</td><td>可接受的风险</td><td>动火作业票制度; 动火前, 现场配备足量合适 灭火器材。动火作业旁清除易燃物质, 如不能清 离现场的, 采取必要的防火措施</td></tr><tr><td>6</td><td>漏电的电动机具</td><td>触电</td><td>低风险</td><td>作业前,工作负责人检查电动机具外壳接地良 好, 需要移动时必须先断开电源, 防止触电伤人</td></tr><tr><td>7</td><td>踩踏电缆</td><td>设备破损</td><td>可接受的风险</td><td>在竖井内使用梯子上下, 确保作业人员不在电 缆上行走, 防止损伤电缆</td></tr><tr><td>8</td><td>攀吊电缆</td><td>设备破损</td><td>可接受的风险</td><td>在竖井内使用梯子上下, 确保作业人员不在电 缆上攀吊, 防止损伤电缆</td></tr><tr><td>9</td><td>无防护的孔洞</td><td>坠落</td><td>可接受的风险</td><td>作业前, 检查在作业场所周围的孔洞的围蔽情 况, 确保作业场所周围的孔洞已围蔽或封堵, 且 悬挂“当心坑洞”标示牌</td></tr><tr><td>10</td><td>转动的台钻及手枪钻</td><td>绞伤</td><td>低风险</td><td>作业前工作负责人检查施工人员的精神状态、 衣着等防护用品, 确保使用台钻、手电钻人员扎 紧袖口,工作时不戴手套,发辫已盘入帽中；严 禁用手拿冷却液的棉纱冷却转动的工件或钻头</td></tr><tr><td>11</td><td>未夹牢的工件</td><td>设备破损</td><td>可接受的风险</td><td>安全规程要求, 使用砂轮锯时, 工件牢固夹入 工件夹内,工件垂直砂轮片轴向,不得用手把扶 工件, 严禁用力过猛或撞击工件</td></tr><tr><td>12</td><td>运行的带电设备</td><td>局部停电 触电</td><td>低风险</td><td>工作时只有严格执行工作票制度, 完善相关安全 保护措施, 才能在运行的设备上进行封堵作业。带 电装置增加隔离保护, 防止施工人员触及带电部位</td></tr><tr><td>13</td><td>油漆挥发有毒气体</td><td>中毒</td><td>低风险</td><td>加强作业场所的通风, 尽量在上风向工作, 戴 口罩作业</td></tr></table>

第 3 部分: 变电土建

01 土方开挖作业

作业指导书编码: BDTJ-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>未按要求放坡</td><td>坍塌</td><td>可接受的风险</td><td>在基础开挖前由项目总工向作业人员进行技术 交底明确放坡要求, 由专职监护人员负责作业过 程中的监督检查落实</td></tr><tr><td>2</td><td>未降水的基坑</td><td>坍塌</td><td>可接受的风险</td><td>由电工班组在作业前完成降水措施的布置, 经 项目部检查满足作业要求后方可进行开挖</td></tr><tr><td>3</td><td>未设台阶的向上运土</td><td>坍塌</td><td>可接受的风险</td><td>在坑内向上运土时, 应在边坡上挖设台阶, 其 宽度不得小于 ${0.7}\mathrm{\;m}$ 并应经常检查运土工具的绳 索是否牢固, 作业过程中加强监护, 运土下方严 禁人员逗留</td></tr><tr><td>4</td><td>有缺陷的运土索具</td><td>打击</td><td>可接受的风险</td><td>作业前必须由班组长检查, 索具是否牢固, 经 检查合格同意后,方可向外运土</td></tr><tr><td>5</td><td>没有安全防护设施的基 坑作业</td><td>坠落</td><td>可接受的风险</td><td>作业前桩孔内壁应由安装班组负责设尼龙保险 绳, 并随挖孔深度增加放长至工作面, 作为上下 基坑使用</td></tr><tr><td>6</td><td>基坑边缘的浮石*</td><td>打击</td><td>可接受的风险</td><td>挖出的土石方应及时运走, 深基础及孔口四周 $2\mathrm{\;m}$ 范围内不准堆放浮石杂物</td></tr><tr><td>7</td><td>机动车临近通过</td><td>坍塌</td><td>可接受的风险</td><td>机动车辆通行时, 应由安全员作出预防措施, 并在行驶过程中加强监护。如不能保证足够安全 距离时, 必须先停止坑内的一切作业, 且人员撤 离至安全区域</td></tr><tr><td>8</td><td>未做措施的孔</td><td>坠落</td><td>可接受的风险</td><td>人工挖孔作业人员下班休息后,由专人负责孔 口的封盖,且安全员进行检查</td></tr><tr><td>9</td><td>人员在基坑内休息</td><td>坍塌/掩埋</td><td>可接受的风险</td><td>对施工人员的安全教育, 安全员对基坑施工的 巡视, 发现有作业人员在坑内休息行为的应该及 时阻止；施工现场适当设置休息点</td></tr><tr><td>10</td><td>基坑与建筑物安全距离 不够</td><td>坍塌</td><td>可接受的风险</td><td>在基础开挖前由项目总工向作业人员进行技术 交底明确作业必须保持的安全距离,由专职监护 人员负责作业过程中的监督检查落实</td></tr><tr><td>11</td><td>基坑发生异常变化</td><td>坍塌</td><td>可接受的风险</td><td>对有易坍塌土层和地下水的基坑进行监测, 基 坑开挖后应尽快施工基础,没能及时浇筑的, 应 在基坑开挖后采取支护措施</td></tr><tr><td>12</td><td>深基坑作业前未进行空 气质量检测</td><td>中毒</td><td>可接受的风险</td><td>开工前必须进行气体检测, 深基坑需配备专用 送风设备</td></tr><tr><td>13</td><td>无安全防护的基坑</td><td>坠落</td><td>可接受的风险</td><td>基坑开挖后由项目部安全员及施工员巡视一遍 施工现场, 检查围蔽措施是否落实</td></tr><tr><td>14</td><td>未查明地下管线的开挖</td><td>设备停运/停电</td><td>可接受的风险</td><td>工程负责人在作业前需向有关部门了解地下管 线情况和进行实地勘察, 查明地下管线情况; 向 作业人员进行交底, 对有地下管线的位置进行警 示标注, 开挖时应有专人监护</td></tr><tr><td>15</td><td>漏电的潜水泵</td><td>触电</td><td>可接受的风险</td><td>降水用的电气设备必须在使用前进行检查, 确 认符合要求后方可使用</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>16</td><td>上下基坑无通道</td><td>坠落</td><td>可接受的风险</td><td>基坑开挖方案应同时考虑要开挖上下基坑通 道, 开挖基坑前应该先完成通道设置, 经验收合 格后方可进行基坑内的施工作业</td></tr><tr><td>17</td><td>无支护的基坑作业</td><td>坍塌</td><td>可接受的风险</td><td>基坑开挖方案应同时考虑基坑内壁的支撑要 求, 在作业过程中由架子工班组负责支撑的搭设 及维护</td></tr></table>

## 02 石方爆破作业

作业指导书编码: BDTJ-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无通道的斜坡面作业</td><td>坠落</td><td>可接受的风险</td><td>斜坡面上设置专用施工通道, 并设置通道扶手</td></tr><tr><td>2</td><td>毒蛇</td><td>咬伤</td><td>可接受的风险</td><td>配备齐全的安全防护用品并正确使用</td></tr><tr><td>3</td><td>未支护的脚手架</td><td>坠落</td><td>低风险</td><td>边坡上脚手架搭设后应通过项目部验收合格 后,才能投入使用</td></tr><tr><td>4</td><td>戴手套打锤</td><td>打击</td><td>可接受的风险</td><td>打锤人严禁戴手套作业, 严禁站在扶钎人正面 操作</td></tr><tr><td>5</td><td>使用有缺陷的风管</td><td>打击</td><td>可接受的风险</td><td>开工前检查风管有无缺陷, 并整改</td></tr><tr><td>6</td><td>非专业人士操作</td><td>爆炸</td><td>可接受的风险</td><td>由专业施工队伍进行施工, 作业前项目部必须 审查单位及人员的相关资质,严禁无证人员参加 作业</td></tr><tr><td>7</td><td>无通道的斜坡面作业</td><td>打击</td><td>可接受的风险</td><td>斜坡面上设置专用施工通道, 并设置通道扶手</td></tr><tr><td>8</td><td>恶劣气候条件的作业</td><td>爆炸</td><td>可接受的风险</td><td>闪电打雷的时候,安全员要及时制止安装炸药、 雷管和连接电线作业</td></tr><tr><td>9</td><td>储存不规范的炸药、雷 管*</td><td>爆炸</td><td>可接受的风险</td><td>由专业施工队伍进行储存管理,炸药与雷管分 别存放和管理, 建立严谨的收发制度</td></tr><tr><td>10</td><td>误操作引爆</td><td>爆炸</td><td>可接受的风险</td><td>作业前交底明确捣填炮药, 严禁使用铁器, 作 业过程中加强检查监督</td></tr><tr><td>11</td><td>有隐患的接线</td><td>爆炸</td><td>可接受的风险</td><td>安排持证的专人负责网络接线, 过程中由安全 员及时监督检查</td></tr><tr><td>12</td><td>爆破时间不明确</td><td>爆炸</td><td>可接受的风险</td><td>爆破现场作业前明确放炮时间并由专人统一掌 握, 并加强监督管理</td></tr><tr><td>13</td><td>无警示标志的爆破</td><td>爆炸</td><td>可接受的风险</td><td>安全员落实警戒区标志和公示警哨,起爆前检 查无误后才能进行爆破作业</td></tr><tr><td>14</td><td>无专人操作引爆器</td><td>爆炸</td><td>可接受的风险</td><td>安全员落实指定专人掌握电爆机并在作业中加 强监护</td></tr><tr><td>15</td><td>爆炸的飞石及振动波</td><td>爆炸</td><td>可接受的风险</td><td>爆破作业方案应明确邻近建筑物和电力线路的 防护措施, 安全员落实防护措施完成情况, 确认 后方能开始爆破作业</td></tr><tr><td>16</td><td>违规的瞎炮操作*</td><td>爆炸</td><td>可接受的风险</td><td>放炮后要安全员监督所有作业人员,经过 ${20}\mathrm{\;{min}}$ 后才可以前往检查。遇有瞎炮严禁掏挖或 者在原炮眼内重装炸药</td></tr></table>

03 土方回填作业

作业指导书编码: BDTJ-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资格的操作员</td><td>机械伤害</td><td>可接受的风险</td><td>驾驶员必须持证经相关单位报审批准后方可上 岗</td></tr><tr><td>2</td><td>有缺陷的机械设备</td><td>机械伤害</td><td>可接受的风险</td><td>机械作业前必须由专人进行安全检查, 确认无 误后才可以进行作业</td></tr><tr><td>3</td><td>没有围蔽的作业场所</td><td>坠落</td><td>可接受的风险</td><td>施工区域由安全员负责组织人员进行围蔽, 并 负责检查</td></tr><tr><td>4</td><td>夜间施工未设置红灯警 示</td><td>打击</td><td>可接受的风险</td><td>施工区域由安全员设置红灯警示,并负责检查 使用</td></tr><tr><td>5</td><td>车辆停放在不安全区域</td><td>设备破损</td><td>可接受的风险</td><td>回填基坑时只开放一边围栏用于回填机械、车 辆的进出, 其他三面保持围闭</td></tr><tr><td>6</td><td>车辆在不安全区域行驶</td><td>设备破损</td><td>可接受的风险</td><td>回填基坑时只开放一边围栏用于回填机械、车 辆的进出, 其他三面保持围闭</td></tr><tr><td>7</td><td>作业范围有人员走动</td><td>碰撞</td><td>可接受的风险</td><td>机械作业半径内禁止人员通行及作业</td></tr></table>

## 04 强 夯 地 基 作 业

作业指导书编码: BDTJ-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用损坏的索具卡环</td><td>打击</td><td>可接受的风险</td><td>机长每天开工前应检查所用索具卡环是否有损 坏现象,并在安全员见证下进行试吊、试夯试验； 满足要求后方可进行作业</td></tr><tr><td>2</td><td>人员误闯作业区域</td><td>打击</td><td>可接受的风险</td><td>安全员落实设置足够数量的警示标语、警示线、 警示牌, 才允许开工, 开工期间应有专人监护 作业</td></tr><tr><td>3</td><td>使用磨损的钢丝绳</td><td>打击</td><td>可接受的风险</td><td>每天开机前由机长对吊锤机械各部位进行检查 和进行试运行, 并填写检查记录</td></tr><tr><td>4</td><td>有缺陷的工作地面</td><td>打击</td><td>可接受的风险</td><td>对工作地面进行平整, 松动部位用压路机进行 压实,并经安全员验收合格后,方可开始作业</td></tr><tr><td>5</td><td>不安全状态的强夯</td><td>打击</td><td>可接受的风险</td><td>加强对机组人员的教育并加强安全检查, 对有 违章作业行为的应该马上停止作业</td></tr><tr><td>6</td><td>夯锤时下方有作业人员</td><td>打击</td><td>可接受的风险</td><td>夯锤下方 ${15}\mathrm{\;m}$ 范围设置警戒线,开夯前要响警 哨,警哨应公示</td></tr><tr><td>7</td><td>脱落的夯锤</td><td>打击</td><td>可接受的风险</td><td>夯锤下方 ${15}\mathrm{\;m}$ 范围设置警戒线,夯锤下方禁止 站人</td></tr><tr><td>8</td><td>坍塌的坑壁</td><td>坍塌</td><td>可接受的风险</td><td>安全员及时检查坑壁情况并进行围护措施</td></tr></table>

05 锤击、静压预应力管桩作业

作业指导书编码: BDTJ-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用损坏的索具卡环</td><td>打击</td><td>可接受的风险</td><td>机长每天开工前应检查所用索具卡环是否有损 坏现象,并在安全员见证下进行试吊、试夯试验; 满足要求后方可进行作业</td></tr><tr><td>2</td><td>工作地面有隐患</td><td>打击</td><td>可接受的风险</td><td>桩机移机前应会同技术员确定移机位置和检查 移机部位是否有沉陷和松动</td></tr><tr><td>3</td><td>机架零部件跌落</td><td>打击</td><td>可接受的风险</td><td>机长每天开工前检查桩机性能是否正常, 安全 定期进行抽查</td></tr><tr><td>4</td><td>有缺陷的桩机</td><td>打击</td><td>可接受的风险</td><td>桩机进场时应检查桩机准用证及相关材料, 经 复查合格后方允许桩机开工</td></tr><tr><td>5</td><td>未佩戴安全带的高空作 业</td><td>坠落</td><td>可接受的风险</td><td>对施工人员进行安全教育和培训, 安全员对施 工人员的安全防护用品进行检查,监督和指导施 工人员正确使用安全防护用品</td></tr><tr><td>6</td><td>起吊桩管过快</td><td>打击</td><td>可接受的风险</td><td>吊桩管作业人员要取得司索作业资格证书方可 上岗。桩管吊起一端离地后应检查吊具是否牢固 可靠</td></tr><tr><td>7</td><td>人员在桩管旁边通过</td><td>坠落/打击</td><td>可接受的风险</td><td>安全员落实设置足够数量的警示标语、警示线、 警示牌, 开工期设专人监护</td></tr><tr><td>8</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳必须接地,移动焊把线时, 不许同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>9</td><td>绑点不正确</td><td>打击</td><td>可接受的风险</td><td>吊桩管作业人员要取得司索作业资格证书方可 上岗。桩管吊起一端离地后应检查吊具是否牢固 可靠</td></tr><tr><td>10</td><td>有缺陷的钢丝绳</td><td>打击</td><td>可接受的风险</td><td>吊桩管作业人员要取得司索作业资格证书方可 上岗。桩管吊起一端离地后应检查吊具是否牢固 可靠</td></tr><tr><td>11</td><td>无封堵措施的孔洞</td><td>坠落</td><td>可接受的风险</td><td>收锤成孔后, 完成一个孔洞口安全封堵一个</td></tr><tr><td>12</td><td>在危险位置桩锤</td><td>打击</td><td>可接受的风险</td><td>加强对机组人员的安全教育,安全员巡视检查</td></tr></table>

## 06 水泥搅拌桩作业

作业指导书编码: BDTJ-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>未查明的地下管线</td><td>中毒/设备 停运/停电</td><td>可接受的风险</td><td>工程负责人在开工前需向有关部门了解地下管 线情况和进行实地勘察, 查明地下管线情况; 并 向作业人员进行交底, 对有地下管线的位置进行 警示标识, 开挖时应有专人监护</td></tr><tr><td>2</td><td>未佩戴安全带的高空作 业</td><td>坠落</td><td>可接受的风险</td><td>对施工人员进行安全教育和培训, 安全员对施 工人员的安全防护用品进行检查, 监督和指导施 工人员正确使用安全防护用品</td></tr><tr><td>3</td><td>有缺陷的桩机</td><td>打击</td><td>可接受的风险</td><td>桩机进场时应检查桩机准用证及相关材料, 经 复查合格后方允许桩机开工</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>无资格的操作员</td><td>机械伤害</td><td>可接受的风险</td><td>作业人员的相关上岗资格证明材料, 需经复查 合格后方可开始作业</td></tr><tr><td>5</td><td>吸入粉尘</td><td>肺功能障碍</td><td>可接受的风险</td><td>项目部对施工人员配发防尘口罩或防尘面具</td></tr><tr><td>6</td><td>漏电的设备</td><td>触电</td><td>可接受的风险</td><td>机长每天需检查机械的性能,并试运行,电工 定期检查电源线路是否老化, 并各自填写好记录</td></tr><tr><td>7</td><td>桩机机架有隐患</td><td>打击</td><td>可接受的风险</td><td>桩机配重放置后进行试机, 由专人检验配重是 否稳定和合理</td></tr><tr><td>8</td><td>机架零部件跌落</td><td>打击</td><td>可接受的风险</td><td>桩机运行前应进行检查, 确保零部件稳固, 由 专人监护</td></tr><tr><td>9</td><td>工作地面有隐患</td><td>打击</td><td>可接受的风险</td><td>桩机移机前应会同技术员确定移机位置和检查 移机部位是否有沉陷和松动</td></tr></table>

## 07 模板安装与拆除作业

作业指导书编码: BDTJ-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>超荷载模板上施工</td><td>坍塌</td><td>可接受的风险</td><td>模板设计方案必须通过审批后实施。安全员巡 视检查</td></tr><tr><td>2</td><td>吊运时模板脱落</td><td>打击</td><td>可接受的风险</td><td>吊运模板前检查绳扣的牢固,严禁松动脱钩现 象</td></tr><tr><td>3</td><td>脱落的钢模板</td><td>坍塌</td><td>可接受的风险</td><td>作业前安全技术交底, 作业中专职安全员检查</td></tr><tr><td>4</td><td>未及时固定的钢模板</td><td>坍塌</td><td>可接受的风险</td><td>作业前安全技术交底, 作业中专职安全员检查</td></tr><tr><td>5</td><td>支撑不合理</td><td>坍塌</td><td>可接受的风险</td><td>作业前安全技术交底, 作业中专职安全员检查</td></tr><tr><td>6</td><td>漏电的锯床</td><td>触电</td><td>低风险</td><td>锯床使用前外壳必须接地,防止触电伤人</td></tr><tr><td>7</td><td>无安全措施的高处作业 ${}^{ * }$</td><td>坠落</td><td>可接受的风险</td><td>施工方案考虑作业需要搭设的作业平台,作业 平台应该在作业任务开始前搭设完成,并经项目 部验收合格</td></tr><tr><td>8</td><td>坍塌的模板</td><td>打击</td><td>可接受的风险</td><td>新安装的模板及时加固,专人监督检查</td></tr><tr><td>9</td><td>坍塌的模板</td><td>坍塌</td><td>可接受的风险</td><td>没经验收不允许进入下一道工序施工</td></tr><tr><td>10</td><td>倾倒的支撑立柱</td><td>打击</td><td>可接受的风险</td><td>排架立柱地面应经夯实, 并加设垫板, 条件允 许可浇筑混凝土作为基层</td></tr><tr><td>11</td><td>使用有缺陷的材料</td><td>打击</td><td>可接受的风险</td><td>排架立柱地面应经夯实, 并加设垫板, 条件允 许可浇筑混凝土作为基层</td></tr><tr><td>12</td><td>作业临边防护不严</td><td>坠落</td><td>可接受的风险</td><td>安全员检查落实防护措施的落实</td></tr><tr><td>13</td><td>超负荷的脚手架</td><td>坍塌</td><td>可接受的风险</td><td>脚手架上严禁堆放大批模板等材料。必须均匀 负荷</td></tr><tr><td>14</td><td>有隐患的堆放</td><td>划刺</td><td>可接受的风险</td><td>拆除的模板、脚手架等按指定位置堆放,禁止 木模板有“朝天钉”</td></tr><tr><td>15</td><td>不合理行为的拆模</td><td>坍塌</td><td>可接受的风险</td><td>拆除前对施工人员进行交底, 明确拆除顺序, 安全员、技术员监督检查措施的执行</td></tr><tr><td>16</td><td>不当的拆除方法</td><td>坍塌</td><td>可接受的风险</td><td>拆除前对施工人员进行交底, 安全员、技术员 监督检查措施的执行</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>17</td><td>恶劣条件的作业</td><td>坠落</td><td>可接受的风险</td><td>在六级大风等恶劣气候条件下禁止高处作业</td></tr><tr><td>18</td><td>无措施的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查落实安全防护措施</td></tr><tr><td>19</td><td>无安全措施的高处拆模</td><td>坠落</td><td>可接受的风险</td><td>作业前要做好技术交底措施, 明确拆除模板时 应选择稳妥可靠的立足点</td></tr><tr><td>20</td><td>不安全的高处作业</td><td>坠落</td><td>可接受的风险</td><td>拆模时必须系好安全带, 所用工具用绳索系挂 在身上,安全员加强监护</td></tr><tr><td>21</td><td>不安全的作业行为</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全交底, 并设专人监护</td></tr><tr><td>22</td><td>作业区域无防护措施</td><td>打击</td><td>可接受的风险</td><td>作业区域由安全员组织设置危险标志及围栏, 并设专人监护</td></tr><tr><td>23</td><td>有隐患的交叉作业</td><td>打击</td><td>可接受的风险</td><td>禁止工种进行上下交叉作业的施工,必须进行 交叉施工时, 应有上下隔断的措施</td></tr><tr><td>24</td><td>不合理的钢模板拆除</td><td>打击</td><td>可接受的风险</td><td>钢模板的拆除应能按先拆侧墙板,后拆底板； 先拆非承重部分,后拆承重部分。按顺序分段 进行</td></tr></table>

08 钢筋制作与安装作业

作业指导书编码: BDTJ-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>飞溅的铁屑</td><td>刺伤</td><td>可接受的风险</td><td>加强对机组人员的安全教育, 严格按照操作规 程正确操作机械和在夹具前加防护器</td></tr><tr><td>2</td><td>无措施的短料切割</td><td>割伤</td><td>可接受的风险</td><td>加强对机组人员的安全教育, 严格按照操作规 程正确操作机械</td></tr><tr><td>3</td><td>钢筋拉直区域无措施</td><td>打击</td><td>可接受的风险</td><td>拉直区域设防护隔离墙, 并安排专职人员进行 监护</td></tr><tr><td>4</td><td>有缺陷的拉筋机</td><td>打击</td><td>可接受的风险</td><td>每天开工前班组长应检查机具是否完好,并填 写检查记录</td></tr><tr><td>5</td><td>飞出的断裂钢筋</td><td>打击</td><td>可接受的风险</td><td>冷拉钢筋周围必须设置防止钢筋断裂飞出的安 全装置,且操作人员严禁站在正面工作</td></tr><tr><td>6</td><td>飞出的冷拉钢筋</td><td>机械伤害</td><td>可接受的风险</td><td>冷拉时,沿线两侧各 $2\mathrm{\;m}$ 为特别险区,禁止一 切人员和车辆通行</td></tr><tr><td>7</td><td>飞溅的火花</td><td>火灾</td><td>可接受的风险</td><td>布置钢筋焊接场地时, 灭火器材一次性配备足 够,并经项目部安全员检查满足作业要求后方可 作业</td></tr><tr><td>8</td><td>脱落的钢筋</td><td>打击</td><td>可接受的风险</td><td>尽量使用机械搬运钢筋,必须人工搬运时,钢 筋应尽量短并绑扎牢固</td></tr><tr><td>9</td><td>安全距离不满足</td><td>触电</td><td>低风险</td><td>搬运钢筋时与电气设施应保持足够的安全距 离,严禁碰撞</td></tr><tr><td>10</td><td>钢筋接触带电体*</td><td>触电</td><td>可接受的风险</td><td>施工前必须进行安全交底。施工过程中应保持 钢筋与带电体的安全距离并专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>11</td><td>没安全措施的高处绑扎</td><td>坠落</td><td>可接受的风险</td><td>$4\mathrm{\;m}$ 以上柱筋绑扎时,必须由安全员组织专人设 置临时脚手架,经验收合格后方可作业</td></tr><tr><td>12</td><td>危险的作业条件</td><td>坠落</td><td>可接受的风险</td><td>在高处或深坑内绑扎钢筋时必须安全员组织专 人设置搭设架子和马道, 经验收合格后方可作业</td></tr><tr><td>13</td><td>不安全的钢筋绑扎</td><td>坠落</td><td>可接受的风险</td><td>绑扎大型基础及地梁钢筋时必须安全员组织专 人设置附加钢骨架或马凳, 经验收合格后方可作 亚</td></tr></table>

## 09 混凝土浇筑作业

作业指导书编码: BDTJ-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>工作地面有隐患</td><td>机械伤害</td><td>可接受的风险</td><td>搅拌场地应进行硬底化</td></tr><tr><td>2</td><td>有缺陷的作业场所</td><td>机械伤害</td><td>可接受的风险</td><td>搅拌机附近保持平坦的环形道路、四周设排水 沟, 并安排专人负责做到随时清理, 保持畅通</td></tr><tr><td>3</td><td>未切断电源的设备</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr><tr><td>4</td><td>未上锁的电源箱*</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr><tr><td>5</td><td>未佩戴防护用品</td><td>职业病</td><td>可接受的风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>6</td><td>有缺陷的设备</td><td>打击</td><td>可接受的风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>7</td><td>安全标识不全</td><td>打击</td><td>可接受的风险</td><td>搅拌机旁由安全员悬挂责任牌及安全标识, 并 监督使用</td></tr><tr><td>8</td><td>不安全的作业行为</td><td>打击</td><td>可接受的风险</td><td>严禁使用铁锹伸入运行中的滚筒内扒料, 作业 前必须交底并加强监护</td></tr><tr><td>9</td><td>送料斗脱落伤人</td><td>打击</td><td>可接受的风险</td><td>禁止送料斗提升过程中在斗有人从斗下通过, 作业前必须交底并加强监护</td></tr><tr><td>10</td><td>不安全的作业行为</td><td>打击</td><td>可接受的风险</td><td>禁止送料斗提升过程中在斗下敲击斗身,作业 前必须交底并加强监护</td></tr><tr><td>11</td><td>作业人员违规操作</td><td>机械伤害</td><td>可接受的风险</td><td>清理搅拌斗下方的砂石, 等运料斗提升固定稳 妥后开始进行</td></tr><tr><td>12</td><td>车辆安全距离不够</td><td>交通意外</td><td>可接受的风险</td><td>运输通道应足够宽, 或设环形运输通道</td></tr><tr><td>13</td><td>有安全隐患的道路</td><td>撞击</td><td>可接受的风险</td><td>斗车运输混凝土的道路保持不平</td></tr><tr><td>14</td><td>有安全隐患的地面</td><td>坍塌</td><td>可接受的风险</td><td>工作地面支腿受力部位加厚钢板和枕木进行铺 垫, 空载试运行没沉陷后, 再正式进行作业</td></tr><tr><td>15</td><td>恶劣气候条件作业</td><td>坠落</td><td>可接受的风险</td><td>在六级大风等恶劣气候条件下禁止作业</td></tr><tr><td>16</td><td>倒塌的模板</td><td>坠落</td><td>可接受的风险</td><td>浇制混凝土前检查模板及脚手架的牢固情况, 并由安全员监督检查</td></tr><tr><td>17</td><td>未设置挡车板作业</td><td>夹伤</td><td>可接受的风险</td><td>浇制混凝土时在混凝土卸料口处设置挡车板, 由安全员验收合格方可使用</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>18</td><td>无操作平台的作业</td><td>坠落</td><td>可接受的风险</td><td>浇制框架、梁、柱混凝土时设操作台操作,由 安全员验收合格方可使用</td></tr><tr><td>19</td><td>振动工具漏电</td><td>触电</td><td>低风险</td><td>振动棒使用前外壳必须接地,防止触电伤人</td></tr><tr><td>20</td><td>不够安全距离的浇水作 业</td><td>触电/设备停运</td><td>可接受的风险</td><td>临近带电区采用蓄水养护和覆盖养护,需要采 用浇水养护时, 不得使用加压水</td></tr></table>

10 砖 砌 体 作 业

作业指导书编码: BDTJ-ZW-10~11

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-10~11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>工作地面有隐患</td><td>机械伤害</td><td>可接受的风险</td><td>搅拌场地应进行硬底化</td></tr><tr><td>2</td><td>未切断电源的设备</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr><tr><td>3</td><td>未上锁的电源箱</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr><tr><td>4</td><td>未佩戴防护用品</td><td>职业病</td><td>可接受的风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>5</td><td>有缺陷的设备</td><td>打击</td><td>可接受的风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>6</td><td>作业人员违规操作</td><td>触电</td><td>低风险</td><td>清理搅拌斗下方的砂石, 切断电源后开始进行</td></tr><tr><td>7</td><td>安全标识不全</td><td>打击</td><td>可接受的风险</td><td>搅拌机旁由安全员悬挂责任牌及安全标识, 并 监督使用</td></tr><tr><td>8</td><td>不规范的堆放</td><td>坍塌</td><td>可接受的风险</td><td>严禁作业人员直接用手牵引吊绳, 由安全员验 收合格方可使用</td></tr><tr><td>9</td><td>不稳固的索具作业</td><td>打击</td><td>可接受的风险</td><td>砌筑作业前由架子工班组负责脚手架的搭设, 并经项目部验收合格后方可开始砌筑作业</td></tr><tr><td>10</td><td>用手牵吊绳</td><td>打击</td><td>可接受的风险</td><td>严禁在不稳定墙身上砌筑、勾缝、检查、清扫、 行走等作业</td></tr><tr><td>11</td><td>没脚手架的登高</td><td>坠落</td><td>可接受的风险</td><td>严禁用砖垛或灰斗搭设脚手架, 由安全员监督 检查</td></tr><tr><td>12</td><td>不稳定的墙身上作业</td><td>打击</td><td>可接受的风险</td><td>搭设脚手架,应随墙身增高设挡板及安全网, 由安全员监督检查</td></tr><tr><td>13</td><td>不稳定的脚手架</td><td>坠落</td><td>可接受的风险</td><td>搭设脚手架严禁使用腐朽、断裂的材料搭设, 由安全员监督检查</td></tr><tr><td>14</td><td>安全措施不全</td><td>坠落</td><td>可接受的风险</td><td>严禁作业人员直接用手牵引吊绳, 由安全员验 收合格方可使用</td></tr><tr><td>15</td><td>有缺陷的材料</td><td>坠落</td><td>可接受的风险</td><td>砌筑作业前由架子工班组负责脚手架的搭设, 并经项目部验收合格后方可开始砌筑作业</td></tr><tr><td>16</td><td>不整洁的脚手板</td><td>打击</td><td>可接受的风险</td><td>工作前检查工作环境安全,工作后清理脚手板 的废料, 由安全员监督检查</td></tr><tr><td>17</td><td>随意乱丢的石料</td><td>打击</td><td>可接受的风险</td><td>往基坑内运石料应使用溜槽或吊运, 禁止随意 乱丢,并且禁止基坑内有其他人员,由安全员监 督检查</td></tr><tr><td>18</td><td>砍砖下方站人</td><td>打击</td><td>可接受的风险</td><td>高处砍砖时严禁下方有站人,由安全员监督检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>19</td><td>高处向外砍砖</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确高处严禁向外 砍砖,由安全员监督检查</td></tr><tr><td>20</td><td>无防护措施的高处砌筑 ${}^{ * }$</td><td>打击</td><td>低风险</td><td>一层以上或高度超过 $4\mathrm{\;m}$ 时,脚手架上应由安 全员组织专人搭设护身栏杆和挡脚板,并监督检 查</td></tr><tr><td>21</td><td>无防坠落砖块措施</td><td>打击</td><td>可接受的风险</td><td>应由安全员组织专人设置遮挡措施, 并监督检 查</td></tr><tr><td>22</td><td>坠落的砌体工具</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确砌体工具严禁 放在临边等易坠落的地方,并监督检查</td></tr><tr><td>23</td><td>脚手架上超荷堆放</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确脚手架上的堆 料量严禁超过规定的荷载,并监督检查</td></tr><tr><td>24</td><td>无防护措施的交叉作业</td><td>打击</td><td>可接受的风险</td><td>在同一垂直面内上下交叉作业时, 应由安全员 组织专人设置安全隔板, 并监督检查</td></tr></table>

## 11 石 砌 体 作 业

作业指导书编码: BDTJ-ZW-10~11

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-10~11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>工作地面有隐患</td><td>机械伤害</td><td>可接受的风险</td><td>搅拌场地应进行硬底化</td></tr><tr><td>2</td><td>未切断电源的设备</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr><tr><td>3</td><td>未上锁的电源箱</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr><tr><td>4</td><td>未佩戴防护用品</td><td>职业病</td><td>可接受的风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>5</td><td>有缺陷的设备</td><td>打击</td><td>可接受的风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>6</td><td>作业人员违规操作</td><td>触电</td><td>低风险</td><td>清理搅拌斗下方的砂石,切断电源后开始进行</td></tr><tr><td>7</td><td>安全标识不全</td><td>打击</td><td>可接受的风险</td><td>搅拌机旁由安全员悬挂责任牌及安全标识, 并 监督使用</td></tr><tr><td>8</td><td>不规范的堆放</td><td>坍塌</td><td>可接受的风险</td><td>严禁作业人员直接用手牵引吊绳, 由安全员验 收合格方可使用</td></tr><tr><td>9</td><td>不稳固的索具作业</td><td>打击</td><td>可接受的风险</td><td>砌筑作业前由架子工班组负责脚手架的搭设, 并经项目部验收合格后方可开始砌筑作业</td></tr><tr><td>10</td><td>用手牵吊绳</td><td>打击</td><td>可接受的风险</td><td>严禁在不稳定墙身上砌筑、勾缝、检查、清扫、 行走等作业</td></tr><tr><td>11</td><td>没脚手架的登高</td><td>坠落</td><td>可接受的风险</td><td>严禁用砖垛或灰斗搭设脚手架, 由安全员监督 检查</td></tr><tr><td>12</td><td>不稳定的墙身上作业</td><td>打击</td><td>可接受的风险</td><td>搭设脚手架,应随墙身增高设挡板及安全网, 由安全员监督检查</td></tr><tr><td>13</td><td>不稳定的脚手架</td><td>坠落</td><td>可接受的风险</td><td>搭设脚手架严禁使用腐朽、断裂的材料搭设, 由安全员监督检查</td></tr><tr><td>14</td><td>安全措施不全</td><td>坠落</td><td>可接受的风险</td><td>严禁作业人员直接用手牵引吊绳, 由安全员验 收合格方可使用</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>15</td><td>有缺陷的材料</td><td>坠落</td><td>可接受的风险</td><td>砌筑作业前由架子工班组负责脚手架的搭设, 并经项目部验收合格后方可开始砌筑作业</td></tr><tr><td>16</td><td>不整洁的脚手板</td><td>打击</td><td>可接受的风险</td><td>工作前检查工作环境安全,工作后清理脚手板 的废料, 由安全员监督检查</td></tr><tr><td>17</td><td>随意乱丢的石料</td><td>打击</td><td>可接受的风险</td><td>往基坑内运石料应使用溜槽或吊运, 禁止随意 乱丢,并且禁止基坑内有其他人员,由安全员监 督检查</td></tr><tr><td>18</td><td>砍砖下方站人</td><td>打击</td><td>可接受的风险</td><td>高处砍砖时严禁下方有站人,由安全员监督检查</td></tr><tr><td>19</td><td>高处向外砍砖</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确高处严禁向外 砍砖,由安全员监督检查</td></tr><tr><td>20</td><td>无防护措施的高处砌筑 ${}^{ * }$</td><td>打击</td><td>低风险</td><td>一层以上或高度超过 $4\mathrm{\;m}$ 时,脚手架上应由安 全员组织专人搭设护身栏杆和挡脚板,并监督检 查</td></tr><tr><td>21</td><td>无防坠落砖块措施</td><td>打击</td><td>可接受的风险</td><td>应由安全员组织专人设置遮挡措施,并监督检 查</td></tr><tr><td>22</td><td>坠落的砌体工具</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确砌体工具严禁 放在临边等易坠落的地方,并监督检查</td></tr><tr><td>23</td><td>脚手架上超荷堆放</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确脚手架上的堆 料量严禁超过规定的荷载,并监督检查</td></tr><tr><td>24</td><td>无防护措施的交叉作业</td><td>打击</td><td>可接受的风险</td><td>在同一垂直面内上下交叉作业时, 应由安全员 组织专人设置安全隔板, 并监督检查</td></tr></table>

12 水泥砂浆地面作业

作业指导书编码: BDTJ-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>工作地面有隐患</td><td>机械伤害</td><td>可接受的风险</td><td>搅拌场地应进行硬底化</td></tr><tr><td>2</td><td>未切断电源的设备</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr><tr><td>3</td><td>未上锁的电源箱</td><td>触电</td><td>可接受的风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr><tr><td>4</td><td>未佩戴防护用品</td><td>职业病</td><td>可接受的风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>5</td><td>有缺陷的设备</td><td>打击</td><td>可接受的风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>6</td><td>作业人员违规操作</td><td>触电</td><td>低风险</td><td>清理搅拌斗下方的砂石,切断电源后开始进行</td></tr><tr><td>7</td><td>安全标识不全</td><td>打击</td><td>可接受的风险</td><td>搅拌机旁由安全员悬挂责任牌及安全标识, 并 监督使用</td></tr><tr><td>8</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用砂浆机、切割机等必须正确佩戴安全防护 用品,安全员负责监督落实</td></tr><tr><td>9</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr></table>

13 板块地面工程作业

作业指导书编码: BDTJ-ZW-13

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>漏电的设备</td><td>触电</td><td>可接受的风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>2</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用砂浆机、切割机等必须正确佩戴安全防护 用品,安全员负责监督落实</td></tr><tr><td>3</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>4</td><td>漏电的设备</td><td>触电</td><td>可接受的风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr></table>

## 14 活 动 地 板 作 业

作业指导书编码: BDTJ-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无安全措施的焊接作业</td><td>火灾</td><td>可接受的风险</td><td>支柱焊接作业前, 灭火器材应该一次性配备足够, 并经项目部安全员检查满足作业要求后方可作业</td></tr><tr><td>2</td><td>漏电的设备</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>3</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用砂浆机、切割机等必须正确佩戴安全防护 用品,安全员负责监督落实</td></tr><tr><td>4</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr></table>

## 15 一般抹灰作业

作业指导书编码: BDTJ-ZW-15

<table><tr><td colspan="5">安全施工作业票编码: BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>梯子未装防滑措施</td><td>坠落</td><td>可接受的风险</td><td>作业前由项目部统一安装防滑装置, 在作业过 程中配专职监护人监护, 做好岗前安全技术交底, 并加强安全教育</td></tr><tr><td>2</td><td>梯子危险使用</td><td>坠落</td><td>可接受的风险</td><td>在作业过程中配专职监护人监护, 做好岗前安 全技术交底,梯子与地面斜度应该为 ${60}^{ \circ  }$ 并加强 安全教育</td></tr><tr><td>3</td><td>离墙间距大且未设置封 条板</td><td>打击</td><td>可接受的风险</td><td>作业前由架子工班组负责封条板的设置, 并经 项目部验收合格后方可开始砌筑作业</td></tr><tr><td>4</td><td>违规高处作业</td><td>坠落</td><td>可接受的风险</td><td>严禁站在窗台上粉刷窗口四周线角, 高处粉刷 作业时应由安全员组织专人搭设正规脚手架, 并 经验收合格后方可使用</td></tr><tr><td>5</td><td>抹灰脚手架不符合规范 要求</td><td>坠落</td><td>可接受的风险</td><td>抹灰脚手架的跨度不得大于 $2\mathrm{m}$ ,作业前必须进 行交底并经安全员检查验收后方可使用</td></tr><tr><td>6</td><td>集中堆放的物料</td><td>坠落</td><td>可接受的风险</td><td>作业前进行交底, 抹灰脚手架上的材料应分开 堆放,并由安全员检查监督</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>同一跨度内超过两人同 时作业</td><td>坠落</td><td>可接受的风险</td><td>作业前进行交底, 抹灰脚手架在同一跨度内不 得超过两人同时作业,并由安全员检查监督</td></tr><tr><td>8</td><td>没有防护用品的作业</td><td>中毒/感染</td><td>可接受的风险</td><td>进行仰面粉刷、机械喷浆、喷涂时, 操作人员 必须佩戴防护用品, 并由安全员检查监督</td></tr></table>

## 16 门窗安装作业

作业指导书编码: BDTJ-ZW-16

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>漏电的设备</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>2</td><td>脱落的门窗框</td><td>打击</td><td>可接受的风险</td><td>新安装的门窗框应及时进行加固,并由专人检 查落实</td></tr><tr><td>3</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用切割机等必须正确佩戴安全防护用品, 安 全员负责监督落实</td></tr><tr><td>4</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>5</td><td>脱落伤人的门窗扇</td><td>打击</td><td>可接受的风险</td><td>新安装的门扇应及时进行加固, 并由专人检查 落实</td></tr><tr><td>6</td><td>无安全措施的高处作业</td><td>坠落</td><td>可接受的风险</td><td>施工方案考虑作业需要搭设的作业平台,作业 平台应该在作业任务开始前搭设完成,并经专人 验收合格</td></tr><tr><td>7</td><td>混乱的作业场所</td><td>打击/坠落</td><td>可接受的风险</td><td>作业场所必须有良好的排水及照明系统,安全 员检查落实</td></tr></table>

## 17 吊 顶 作 业

作业指导书编码: BDTJ-ZW-17

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>漏电的设备</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>2</td><td>脱落的龙骨吊杆</td><td>打击</td><td>可接受的风险</td><td>新安装的龙骨吊杆必须安排专人负责及时进行 加固</td></tr><tr><td>3</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用切割机等必须正确佩戴安全防护用品, 安 全员负责监督落实</td></tr><tr><td>4</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>5</td><td>脱落伤人的主龙骨</td><td>打击</td><td>可接受的风险</td><td>新安装的主龙骨必须安排专人进行及时加固</td></tr><tr><td>6</td><td>无安全措施的高处作业</td><td>坠落</td><td>可接受的风险</td><td>施工方案考虑作业需要搭设的作业平台,作业 平台应该在作业任务开始前搭设完成,并经专人 验收合格</td></tr><tr><td>7</td><td>未有警示标志的梯子</td><td>打击/坠落</td><td>可接受的风险</td><td>梯子架在门架边或通道时必须贴上警示标志 牌, 安全员检查落实</td></tr><tr><td>8</td><td>脱落的罩面板</td><td>打击</td><td>可接受的风险</td><td>新安装的罩面板必须安排专人进行及时加固</td></tr><tr><td>9</td><td>不安全的作业行为</td><td>坠落</td><td>可接受的风险</td><td>严禁手拿物体上下梯, 必须采用传递绳, 并专 人监护</td></tr></table>

## 18 墙面砖作业

作业指导书编码: BDTJ-ZW-18

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>防护不严的洞口</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>2</td><td>无安全措施的高处作业</td><td>坠落</td><td>可接受的风险</td><td>施工方案考虑作业需要搭设的作业平台,作业 平台应该在作业任务开始前搭设完成,并经专人 验收合格</td></tr><tr><td>3</td><td>超荷载堆料</td><td>坍塌</td><td>可接受的风险</td><td>脚手架上的堆料量严禁超过规定的荷载, 由安 全员监督检查</td></tr><tr><td>4</td><td>不稳固的索具作业</td><td>打击</td><td>可接受的风险</td><td>使用索具必须稳固, 严禁碰撞脚手架, 由安全 员验收合格方可使用</td></tr><tr><td>5</td><td>用手牵吊绳</td><td>打击</td><td>可接受的风险</td><td>严禁作业人员直接用手牵引吊绳, 由安全员验 收合格方可使用</td></tr><tr><td>6</td><td>无防护措施的高处砌筑</td><td>打击</td><td>低风险</td><td>一层以上或高度超过 $4\mathrm{\;m}$ 时,脚手架上应由安全 员组织专人搭设护身栏杆和挡脚板,并监督检查</td></tr><tr><td>7</td><td>无防坠落砖块措施</td><td>打击</td><td>可接受的风险</td><td>应由安全员组织专人设置遮挡措施,并监督检查</td></tr><tr><td>8</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用切割机等必须正确佩戴安全防护用品, 安 全员负责监督落实</td></tr><tr><td>9</td><td>坠落的砌体工具</td><td>打击</td><td>可接受的风险</td><td>作业前进行安全技术交底, 明确砌体工具严禁 放在临边等易坠落的地方,并监督检查</td></tr><tr><td>10</td><td>无安全措施的交叉作业</td><td>打击</td><td>可接受的风险</td><td>交叉作业前由架子工班组负责安全隔板的设 置, 并经项目部验收合格后方可开始交叉作业</td></tr></table>

## 19 幕墙工程作业

作业指导书编码: BDTJ-ZW-19

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-12~19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无安全措施的高处作业</td><td>坠落</td><td>可接受的风险</td><td>施工方案考虑作业需要搭设的作业平台,作业 平台应该在作业任务开始前搭设完成,并经项目 部验收合格</td></tr><tr><td>2</td><td>漏电的设备</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>3</td><td>脱落的框架</td><td>打击</td><td>可接受的风险</td><td>新安装的框架必须安排专人负责及时进行加固</td></tr><tr><td>4</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用切割机等必须正确佩戴安全防护用品, 安 全员负责监督落实</td></tr><tr><td>5</td><td>漏电的焊机</td><td>触电</td><td>低风险</td><td>电焊机使用前外壳必须接地, 移动焊把线时, 不许同时两手各拿一根移动,防止触电伤人</td></tr><tr><td>6</td><td>防护不严的洞</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>7</td><td>材料放置在不稳妥的地 方</td><td>打击</td><td>可接受的风险</td><td>作业前进行技术交底, 明确高处安装玻璃必须 放在稳妥的地方, 安全员负责监督落实</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>脱落的幕墙板</td><td>打击</td><td>可接受的风险</td><td>施工过程中配专职监护人监护, 对新安装的幕 墙板应及时进行加固</td></tr><tr><td>9</td><td>发生坠落的玻璃</td><td>打击</td><td>可接受的风险</td><td>发生此类事件应该按照公司安全管理制度给予 处理, 做好岗前安全技术交底, 并加强安全教育 及监护</td></tr><tr><td>10</td><td>未使用防护用品</td><td>中毒</td><td>可接受的风险</td><td>作业前由项目部统一发放安全防护用品, 施工 过程中配专职监护人监护, 做好岗前安全技术交 底, 并加强安全教育</td></tr><tr><td>11</td><td>未清扫的残余玻璃</td><td>打击</td><td>可接受的风险</td><td>安装完毕后的残余玻璃应及时清扫并且集中堆 放,专人管理</td></tr></table>

## 20 建筑屋面作业

作业指导书编码: BDTJ-ZW-20

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-20-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无安全措施的屋面层作 业</td><td>坠落</td><td>低风险</td><td>屋面层作业前安全员检查安全防护措施的落 实, 如发现不符合要求的应该马上进行整改</td></tr><tr><td>2</td><td>无防护门封闭的屋面层 作业</td><td>坠落</td><td>低风险</td><td>屋面层作业前安全员检查安全防护措施的落 实, 如发现不符合要求的应该马上进行整改</td></tr><tr><td>3</td><td>高处跌落的物体</td><td>打击</td><td>可接受的风险</td><td>严禁从屋面向下抛洒杂物, 向下方传递时必须 使用专用吊具, 由安全员监督</td></tr><tr><td>4</td><td>漏电的设备</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>5</td><td>未佩戴防护用品</td><td>打击</td><td>可接受的风险</td><td>使用切割机等必须正确佩戴安全防护用品, 安 全员负责监督落实</td></tr><tr><td>6</td><td>防护不严的洞</td><td>坠落</td><td>可接受的风险</td><td>安全员检查防护措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>7</td><td>材料堆放有隐患</td><td>火灾</td><td>可接受的风险</td><td>安全员检查专用库房或专用场地的落实, 如发 现不符合要求的应该马上进行整改</td></tr><tr><td>8</td><td>操作人员未站在上风处 作业</td><td>中毒</td><td>可接受的风险</td><td>做好岗前安全技术交底, 并加强安全教育; 施 工过程中配专职监护人监护, 如发现有不符合要 求行为的应该及时整改</td></tr><tr><td>9</td><td>无安全防护用品的作业</td><td>职业中毒</td><td>可接受的风险</td><td>防水层作业前由项目部统一发放安全防护用 品,施工过程中配专职监护人监护,做好岗前安 全技术交底,并加强安全教育</td></tr></table>

21 电气照明、通风机安装工程作业

作业指导书编码: BDTJ-ZW-21

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-21-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>有尖角的钢筋头</td><td>划刺</td><td>可接受的风险</td><td>禁止主体楼板导管预埋时动作过大触碰钢筋网, 作业前必须交底并在作业过程中加强安全监护</td></tr><tr><td>2</td><td>电器漏电</td><td>触电</td><td>低风险</td><td>使用前外壳必须接地, 防止触电伤人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>未查明的运行电缆</td><td>触电</td><td>可接受的风险</td><td>工程负责人在开工前需向有关部门了解前期管 线情况和进行实地勘察, 查明管线情况; 并向作 业人员进行交底, 对有管线的位置进行警示标注, 开槽时应有专人监护</td></tr><tr><td>4</td><td>脱落的导线</td><td>打击</td><td>可接受的风险</td><td>新敷设的导线应及时进行加固脱落伤人</td></tr><tr><td>5</td><td>飞溅的火花</td><td>机械</td><td>可接受的风险</td><td>使用电焊机、切割机等能正确佩戴安全防护用品</td></tr><tr><td>6</td><td>漏电的电器设备</td><td>触电</td><td>低风险</td><td>使用前外壳必须接地, 防止触电伤人</td></tr><tr><td>7</td><td>脱落的配电箱</td><td>打击</td><td>可接受的风险</td><td>新安装的配电箱应及时进行加固脱落伤人</td></tr><tr><td>8</td><td>作业人员高处坠落</td><td>坠落</td><td>可接受的风险</td><td>发生此类事件应该按照公司安全管理制度给予 处理,施工过程中配专职监护人监护,做好岗前 安全技术交底, 并加强安全教育</td></tr><tr><td>9</td><td>脱落的灯具、风机</td><td>打击</td><td>可接受的风险</td><td>新安装的灯具、风机应及时进行加固脱落伤人</td></tr><tr><td>10</td><td>带电的电气回路</td><td>触电</td><td>可接受的风险</td><td>电源接入作业前应先由, 电工对电气回路进行 检测,确认停电后,方可开始作业</td></tr></table>

## 22 建筑物给排水工程作业

作业指导书编码: BDTJ-ZW-22

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-22～23-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>老化破损的电源线</td><td>触电</td><td>低风险</td><td>电工定期检查电源线路是否老化, 并各自填写 好记录</td></tr><tr><td>2</td><td>管内物件坠落</td><td>打击</td><td>低风险</td><td>吊运前检查所吊物件, 清理物件内残留的施工 垃圾、废料等物,起吊物必须绑牢,并有防倾倒 措施</td></tr><tr><td>3</td><td>升压过高的管道</td><td>打击</td><td>低风险</td><td>地上管道进行水压试验时, 压力应缓慢升至试 验压力, 保压后且未发生异常现象, 再将压力降 至工作压力</td></tr><tr><td>4</td><td>不牢固的支撑</td><td>打击</td><td>低风险</td><td>堵板焊接、后背支撑必须牢固,排气阀位置应 符合设计要求</td></tr><tr><td>5</td><td>有害气体的吸入</td><td>职业中毒</td><td>低风险</td><td>现场应注意加强通风, 操作人员必须穿戴防护 用品</td></tr></table>

## 23 室外给排水工程作业

作业指导书编码: BDTJ-ZW-23

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-22~23-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>漏电的切割机</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>2</td><td>无防护措施的悬空、登 高作业</td><td>坠落</td><td>低风险</td><td>悬空、登高作业必须可靠有效的作业平台及悬 挂安全带, 有此行为按照公司安全管理制度给予 处理, 施工过程中配专职监护人监护, 做好岗前 安全技术交底, 并加强安全教育</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>不规范地使用工器具</td><td>打击</td><td>低风险</td><td>给排水管道及配件安装时丝接管件、管钳卡必 须牢固</td></tr><tr><td>4</td><td>楼板穿管时触碰钢筋网</td><td>划刺</td><td>低风险</td><td>主体楼板管道预埋时动作必须缓慢, 避免误碰 钢筋网</td></tr><tr><td>5</td><td>电器漏电</td><td>触电</td><td>低风险</td><td>切割机使用前外壳必须接地,防止触电伤人</td></tr><tr><td>6</td><td>有害气体中毒</td><td>中毒</td><td>低风险</td><td>熬制沥青及调冷底子油应在建筑物的下风方向</td></tr><tr><td>7</td><td>飞溅的沥青油</td><td>烫伤</td><td>低风险</td><td>熬制沥青时严禁超过沥青锅容量的 3/4 且投料 速度应缓慢</td></tr><tr><td>8</td><td>燃烧的沥青</td><td>火灾</td><td>低风险</td><td>锅内沥青着火时应立即盖上锅盖并停止鼓风, 熄灭炉火</td></tr><tr><td>9</td><td>易燃易爆气体接触明火</td><td>火灾</td><td>低风险</td><td>进行沥青、冷底子油作业时及施工完毕后, ${24}\mathrm{h}$ 内,其作业区周围 30m 内严禁有明火</td></tr><tr><td>10</td><td>易燃废物处理不当</td><td>火灾</td><td>低风险</td><td>沾有油漆的棉纱、破布及油纸等易燃废物, 应 收集存放在有盖的金属容器内及时处理</td></tr></table>

## 24 构支架及设备基础作业

作业指导书编码: BDTJ-ZW-24

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-24-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用挖空底脚的方法挖 土</td><td>坍塌</td><td>低风险</td><td>挖掘土石方应自上而下进行, 挖掘前应将斜坡上 的浮石清理干净,严禁使用挖空底脚的方法挖土</td></tr><tr><td>2</td><td>过近距离的作业</td><td>打击</td><td>低风险</td><td>人工挖土时, 工具应完整、牢固, 两人间距以 不互相碰撞为宜</td></tr><tr><td>3</td><td>未采取井点降水措施</td><td>坍塌</td><td>低风险</td><td>深坑作业要采取井点降水措施, 经作业负责人 检查满足作业要求后方可进行开挖</td></tr><tr><td>4</td><td>基坑边缘的堆土或杂物</td><td>坍塌</td><td>中等风险</td><td>基坑边缘 1.5m 内严禁堆土或其他杂物</td></tr><tr><td>5</td><td>未盖好的孔口</td><td>坠落</td><td>低风险</td><td>人工挖孔停止作业时必须盖好孔口及采取相应 的维护措施</td></tr><tr><td>6</td><td>在坑内休息的作业人员</td><td>打击</td><td>低风险</td><td>作业人员严禁在坑内休息</td></tr><tr><td>7</td><td>转动部分无防护措施的 外壳</td><td>绞伤</td><td>低风险</td><td>安全员定期检查机械, 机械的转动部分外壳应 采取防护措施后才能使用</td></tr><tr><td>8</td><td>未接地的电动机具</td><td>触电</td><td>低风险</td><td>电动机具外壳必须接地良好, 电工定期检查电 源线路是否老化</td></tr><tr><td>9</td><td>未佩戴安全防护用品的 焊接</td><td>视力受损</td><td>低风险</td><td>焊接作业人员必须配备和正确使用安全防护用 品</td></tr><tr><td>10</td><td>洞口、临边无防护措施</td><td>坠落</td><td>低风险</td><td>洞口、临边必须设置防护围栏等防护措施</td></tr><tr><td>11</td><td>支撑不牢靠的模板</td><td>打击</td><td>低风险</td><td>模板及预埋件必须支撑牢固, 模板支撑完工后 检查各部支点是否稳靠</td></tr><tr><td>12</td><td>浇筑平台支撑不牢固</td><td>坠落</td><td>低风险</td><td>浇筑工作平台支撑部件连接应牢固可靠, 围栏 防护齐全后,方可进行混凝土浇筑</td></tr><tr><td>13</td><td>未清理的 “朝天钉”</td><td>刺伤</td><td>低风险</td><td>模板有 “朝天钉” 的应及时清理或拔出 “朝天 钉”并集中回收</td></tr><tr><td>14</td><td>不合理的拆模</td><td>坍塌</td><td>低风险</td><td>混凝土达到拆模要求时间后方可拆模, 并严格 按施工方案施工</td></tr></table>

25 构支架安装工程作业

作业指导书编码: BDTJ-ZW-25

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-25-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>车辆碰撞</td><td>机械</td><td>低风险</td><td>运输构件的来往车辆保持足够的安全距离</td></tr><tr><td>2</td><td>构件散落</td><td>打击</td><td>低风险</td><td>转运构件装车时必须固定绑扎,不规范构件必 须有防散落措施</td></tr><tr><td>3</td><td>构件倒塌</td><td>打击</td><td>低风险</td><td>立柱、横梁的构件搬运组装应设专人统一指挥, 运输通道坑洼不平</td></tr><tr><td>4</td><td>混乱的作业场所</td><td>打击</td><td>低风险</td><td>现场交通情况复杂, 禁止来往行人通过, 停止 交叉作业时设安全监护人及挂醒目的警告标示牌</td></tr><tr><td>5</td><td>吊车倒塌</td><td>机械伤害</td><td>低风险</td><td>进行试吊,试吊时起重高度不应超过 ${10}\mathrm{\;{cm}}$ ,如 发现支脚沉陷,应放下重物,重新调整吊车到严 实位置或对支脚点进行加固</td></tr><tr><td>6</td><td>散落的构件(散件)</td><td>打击</td><td>可接受的风险</td><td>吊运由司索工进行绑扎,吊车作业范围设置警 戒线</td></tr><tr><td>7</td><td>构件脱落</td><td>打击</td><td>低风险</td><td>吊运由司索工进行绑扎,吊车作业范围设置警 戒线</td></tr><tr><td>8</td><td>有缺陷的焊钳</td><td>触电</td><td>中等风险</td><td>使用前必须接地,防止触电伤人</td></tr><tr><td>9</td><td>漏电的设备*</td><td>触电</td><td>中等风险</td><td>使用前必须外壳接地, 防止触电伤人</td></tr><tr><td>10</td><td>无资格的作业人员</td><td>火灾</td><td>低风险</td><td>作业人员必须持证经相关单位审核合格后方可 上岗</td></tr><tr><td>11</td><td>焊钳触电</td><td>触电</td><td>低风险</td><td>加强对焊工的专业知识和安全知识的教育, 增 强其安全意识</td></tr><tr><td>12</td><td>没漏电保护的设备</td><td>触电</td><td>中等风险</td><td>使用前必须接地,防止触电伤人</td></tr><tr><td>13</td><td>飞溅的铁屑</td><td>机械伤害</td><td>可接受的风险</td><td>砂轮机没防护罩不得使用, 电工、安全员定期 检查并做好记录</td></tr><tr><td>14</td><td>没方案的作业</td><td>打击</td><td>低风险</td><td>吊装工作开始前, 应制定施工方案及安全施工 措施</td></tr><tr><td>15</td><td>高空跌落的物件</td><td>打击</td><td>低风险</td><td>作业前加强技术交底, 过程中加强监护, 上下 传递物件必须用吊绳传递, 严禁高空抛扔</td></tr><tr><td>16</td><td>没统一指挥的作业</td><td>打击</td><td>低风险</td><td>吊装作业各工作面分工及职责必须明确, 指挥 人员与吊机人员间的指挥信号必须清晰统一</td></tr><tr><td>17</td><td>构件脱落</td><td>坍塌</td><td>中等风险</td><td>起吊时应该由专人检查各绑扎受力点是否有异 常且吊绳夹角小于 ${120}^{ \circ  }$ ,确认无误后方可起吊</td></tr><tr><td>18</td><td>没措施的高空作业 ${}^{ * }$</td><td>坠落</td><td>中等风险</td><td>高空作业人员登高前由安全检查是否正确佩戴 安全带及穿防滑鞋, 确认后再进行登高作业</td></tr><tr><td>19</td><td>使用不符合要求的器具</td><td>打击</td><td>低风险</td><td>每天开工前吊车司机、司索工共同检查起重设 备和所用索具吊勾,并填写记录</td></tr><tr><td>20</td><td>无安全措施的吊装作业</td><td>打击</td><td>中等风险</td><td>吊装施工作业场地周围设置足够数量的警示标 语、警示线、警示牌,每天由安全检查核实后方 能开工,吊装期间应增设监护人</td></tr><tr><td>21</td><td>吊机倾倒</td><td>打击</td><td>中等风险</td><td>进行试吊,试吊时起重高度不应超过 ${10}\mathrm{\;{cm}}$ ,如 发现支脚沉陷, 应放下重物, 重新调整吊车到严 实位置或对支脚点进行加固</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>22</td><td>吊机倾倒</td><td>打击</td><td>中等风险</td><td>吊车严禁有超载和偏拉斜吊违章行为, 作业前 进行技术交底, 作业过程中应加强监护</td></tr><tr><td>23</td><td>构件脱落</td><td>打击</td><td>中等风险</td><td>构件起吊应响警哨, 警哨声应公示, 起吊作业 要有专人监护</td></tr><tr><td>24</td><td>构件倾倒</td><td>打击</td><td>中等风险</td><td>钢丝套绑扎点, 临时拉线固定, 应设置防“滑 脱”的措施</td></tr><tr><td>25</td><td>构支架倒塌</td><td>打击</td><td>中等风险</td><td>拉线由熟练工人操作, 拉线设置后由监护人进 行检查</td></tr><tr><td>26</td><td>未固定的构件</td><td>打击</td><td>低风险</td><td>构件就位后必须待接头焊牢或设临时支撑固 定, 且经负责校正人员同意后方可松钩</td></tr><tr><td>27</td><td>无防雷措施的构架</td><td>雷击</td><td>低风险</td><td>构架就位后应立即安装临时接地线, 经技术人 员构架轴线位置、标高和临时接地线安装正确后, 转下一构架施工</td></tr><tr><td>28</td><td>构支架倒塌</td><td>打击</td><td>低风险</td><td>1. 构架上的临时拉线, 必须在二次灌浆强度达 到 75%以上时方可拆除。 2. 起吊过程中应设专人负责,各个临时拉线点 应设专人松紧,且各受力地锚应设专人看护</td></tr><tr><td>29</td><td>未固定的杆件</td><td>打击</td><td>低风险</td><td>在杆根部及临时拉线未固定好之前, 严禁进行 登杆作业</td></tr><tr><td>30</td><td>恶劣气候的环境作业</td><td>坠落</td><td>低风险</td><td>遇有六级及以上的大风或恶劣气候时必须停止 一切露天高处作业</td></tr><tr><td>31</td><td>使用不合格的材料</td><td>打击</td><td>可接受的风险</td><td>二次灌浆混凝土必须达到规范要求强度后, 经 技术人员确认方可拆除临时支撑、临时拉线和木 楔</td></tr><tr><td>32</td><td>灌浆不及时</td><td>打击</td><td>可接受的风险</td><td>没能及时灌浆的构支架应加设临时支撑, 临时 支撑应经技术人员和安全员验收</td></tr></table>

## 26 混凝土防火墙作业

作业指导书编码: BDTJ-ZW-26

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-26-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>操作不当</td><td>打击</td><td>低风险</td><td>严格按照操作规程正确操作机械和在夹具前加 防护器</td></tr><tr><td>2</td><td>转动部分外壳无防护措 施</td><td>绞伤</td><td>低风险</td><td>机械的转动部分外壳应采取防护措施后才能使 用</td></tr><tr><td>3</td><td>老化破损的电源线路</td><td>触电</td><td>低风险</td><td>电工必须定期检查电源线路是否老化, 并各自 填写好记录</td></tr><tr><td>4</td><td>未佩戴安全防护用品</td><td>视力受损</td><td>低风险</td><td>对安全防护用品进行检查, 配备和正确使用安 全防护用品</td></tr><tr><td>5</td><td>无证上岗</td><td>设备破损</td><td>低风险</td><td>作业人员必须持证上后才能进行作业</td></tr><tr><td>6</td><td>没有配备灭火器材</td><td>火灾</td><td>低风险</td><td>布置钢筋焊接场地时, 灭火器材配备足够, 并 经项目部安全员检查满足作业要求后方可作业</td></tr><tr><td>7</td><td>洞口、临边无防护措施</td><td>坠落</td><td>低风险</td><td>洞口、临边设置防护围栏,安全员检查防护措 施的落实</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>接地不良</td><td>触电</td><td>低风险</td><td>电工定期检查用电设备和电源线缆, 并填写检 查记录</td></tr><tr><td>9</td><td>无可靠有作业平台</td><td>坠落</td><td>低风险</td><td>施工方案考虑作业需要搭设的作业平台。搭设 的作业平台必须牢固可靠</td></tr><tr><td>10</td><td>未正确使用安全防护用 具</td><td>坠落</td><td>低风险</td><td>配备完善的安全防护用品, 并正确使用, 施工 过程中监督检查</td></tr><tr><td>11</td><td>钢管上的施工电源线</td><td>触电</td><td>低风险</td><td>电源线与钢管连接处要采取绝缘、隔离措施</td></tr><tr><td>12</td><td>上下攀爬脚手架</td><td>坠落</td><td>低风险</td><td>必须走安全通道, 严禁上下攀爬脚手架</td></tr><tr><td>13</td><td>无证作业</td><td>坠落</td><td>低风险</td><td>架子工必须取得相应证件才能上岗, 施工前应 检查证件,施工中必须做到证件与人相符</td></tr><tr><td>14</td><td>基础内有人作业</td><td>打击</td><td>低风险</td><td>浇灌前查明施工环境, 确认基础内无人时才浇 灌</td></tr><tr><td>15</td><td>未正确佩戴安全防护用 品</td><td>触电</td><td>低风险</td><td>项目部对施工人员配发绝缘手套, 穿绝缘鞋</td></tr><tr><td>16</td><td>未切断电源的振动器</td><td>触电</td><td>低风险</td><td>严格按照规程要求作业, 严禁未切断电源拖拿 振动器</td></tr><tr><td>17</td><td>有“朝天钉”</td><td>刺伤</td><td>可接受的风险</td><td>设置材料堆放场, 分类堆码标识, 模板有 “朝 天钉”的应拔出并集中回收</td></tr><tr><td>18</td><td>不按顺序拆模</td><td>坍塌</td><td>低风险</td><td>拆除前对施工人员进行交底, 明确拆除顺序, 并严格按顺序拆模</td></tr></table>

## 27 电缆沟及盖板工程作业

作业指导书编码: BDTJ-ZW-27

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-27-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>未按要求放坡</td><td>坍塌</td><td>低风险</td><td>在基础开挖前由项目总工向作业人员进行技术 交底明确放坡要求, 由专职监护人员负责作业过 程中的监督检查落实</td></tr><tr><td>2</td><td>未降水的沟道</td><td>坍塌</td><td>低风险</td><td>由电工班组在作业前完成降水措施的布置, 经 项目部检查满足作业要求后方可进行开挖</td></tr><tr><td>3</td><td>没有安全防护设施的沟 道作业</td><td>坠落</td><td>可接受的风险</td><td>作业前沟道内壁应由安装班组负责设尼龙保险 绳, 并随挖孔深度增加放长至工作面, 作为上下 基坑使用</td></tr><tr><td>4</td><td>沟道边缘的浮石</td><td>打击</td><td>可接受的风险</td><td>挖出的土石方应及时运走, 深沟道及孔口四周 $2\mathrm{\;m}$ 范围内不准堆放浮石杂物</td></tr><tr><td>5</td><td>未做措施的孔口</td><td>坠落</td><td>可接受的风险</td><td>人工挖孔作业人员下班休息后,由专人负责孔 口的封盖,且安全员进行检查</td></tr><tr><td>6</td><td>无安全防护的沟道</td><td>坠落</td><td>低风险</td><td>沟道开挖后由项目部安全员及施工员巡视一遍 施工现场, 检查围蔽措施是否落实</td></tr><tr><td>7</td><td>漏电的潜水泵</td><td>触电</td><td>低风险</td><td>降水用的电气设备必须在使用前进行检查, 确 认符合要求后方可使用</td></tr><tr><td>8</td><td>未切断电源的设备</td><td>触电</td><td>低风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>未佩戴防护用品</td><td>职业病</td><td>低风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>10</td><td>有缺陷的设备</td><td>打击</td><td>低风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>11</td><td>不安全的作业行为</td><td>打击</td><td>低风险</td><td>严禁使用铁锹伸入运行中的滚筒内扒料, 作业 前必须交底并加强监护</td></tr><tr><td>12</td><td>作业人员违规操作</td><td>机械伤害</td><td>低风险</td><td>清理搅拌斗下方的砂石, 等运料斗提升固定稳 妥后开始进行</td></tr><tr><td>13</td><td>未上锁的电源箱</td><td>触电</td><td>低风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr><tr><td>14</td><td>使用工器具前未做好安 全保护措施</td><td>触电</td><td>低风险</td><td>安全员检查接地措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr><tr><td>15</td><td>上下沟底安全措施不健 全</td><td>坠落</td><td>低风险</td><td>上下沟底设置稳固通道</td></tr><tr><td>16</td><td>电焊作业时存在违章行 为</td><td>触电</td><td>中等风险</td><td>安全员检查接地措施的落实, 如发现不符合要 求的应该马上进行整改</td></tr></table>

## 28 混凝土道路作业

作业指导书编码: BDTJ-ZW-28

<table><tr><td colspan="5">安全施工作业票编码:BDTJ-ZW-09、28-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>无资格的作业人员</td><td>坠落</td><td>低风险</td><td>驾驶员必须持证经项目部审核合格后方可上岗</td></tr><tr><td>2</td><td>有缺陷的作业设备</td><td>打击</td><td>低风险</td><td>机械作业前进行全面安全检查, 禁止设备有缺 陷状态下作业</td></tr><tr><td>3</td><td>机械启动前未检查四周 安全状况</td><td>机械伤害</td><td>低风险</td><td>机械启动作业前, 操作人员应该先对四周环境 情况进行检查并做好记录；确认无误后方可作业</td></tr><tr><td>4</td><td>石块搬运未使用防护用 品</td><td>撞击</td><td>低风险</td><td>作业过程中石块撞击或划刺作业人员</td></tr><tr><td>5</td><td>防护措施有缺陷的锯床</td><td>机械伤害</td><td>低风险</td><td>木工机械应有防护罩或操作人员佩戴防护用具</td></tr><tr><td>6</td><td>有隐患的堆放</td><td>划刺</td><td>低风险</td><td>拆除的模板、脚手架等按指定位置堆放、禁止 木模板有“朝天钉”</td></tr><tr><td>7</td><td>不合理行为的拆模</td><td>坍塌</td><td>低风险</td><td>拆除前对施工人员进行交底, 明确拆除顺序, 安全员、技术员监督检查措施的执行</td></tr><tr><td>8</td><td>不当的拆除方法</td><td>坍塌</td><td>低风险</td><td>拆除前对施工人员进行交底, 安全员、技术员 监督检查措施的执行</td></tr><tr><td>9</td><td>锯床漏电</td><td>触电</td><td>低风险</td><td>锯床使用前外壳必须接地,防止触电伤人</td></tr><tr><td>10</td><td>工作地面有隐患</td><td>机械伤害</td><td>低风险</td><td>搅拌场地应进行硬底化</td></tr><tr><td>11</td><td>有缺陷的作业场所</td><td>机械伤害</td><td>低风险</td><td>搅拌机附近保持平坦的环形道路、四周设排水 沟, 并安排专人负责做到随时清理, 保持畅通</td></tr><tr><td>12</td><td>未切断电源的设备</td><td>触电</td><td>低风险</td><td>搅拌机的操作电箱应切断电源, 安全员进行检 查监督</td></tr><tr><td>13</td><td>未上锁的电源箱</td><td>触电</td><td>低风险</td><td>搅拌机的操作电箱应上锁, 安全员对电箱进行 上锁检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>未佩戴防护用品</td><td>职业病</td><td>低风险</td><td>搅拌作业人员必须正确佩戴口罩</td></tr><tr><td>15</td><td>有缺陷的设备</td><td>打击</td><td>低风险</td><td>班组长每天检查搅拌机保护措施是否健全,并 进行空载试运行, 确定合格后方可作业</td></tr><tr><td>16</td><td>安全标识不全</td><td>打击</td><td>低风险</td><td>搅拌机旁由安全员悬挂责任牌及安全标识, 并 监督使用</td></tr><tr><td>17</td><td>不安全的作业行为</td><td>打击</td><td>低风险</td><td>严禁使用铁锹伸入运行中的滚筒内扒料, 作业 前必须交底并加强监护</td></tr><tr><td>18</td><td>送料斗脱落伤人</td><td>打击</td><td>低风险</td><td>禁止送料斗提升过程中在斗有人从斗下通过, 作业前必须交底并加强监护</td></tr><tr><td>19</td><td>不安全的作业行为</td><td>打击</td><td>低风险</td><td>禁止送料斗提升过程中在斗下敲击斗身,作业 前必须交底并加强监护</td></tr><tr><td>20</td><td>作业人员违规操作</td><td>机械伤害</td><td>低风险</td><td>清理搅拌斗下方的砂石, 切断电源后开始进行</td></tr><tr><td>21</td><td>作业人员违规操作</td><td>机械伤害</td><td>低风险</td><td>清理搅拌斗下方的砂石, 等运料斗提升固定稳 妥后开始进行</td></tr><tr><td>22</td><td>车辆安全距离不够</td><td>交通意外</td><td>低风险</td><td>运输通道应足够宽, 或设环形运输通道</td></tr><tr><td>23</td><td>有安全隐患的道路</td><td>撞击</td><td>低风险</td><td>斗车运输混凝土的道路保持不平</td></tr><tr><td>24</td><td>有安全隐患的地面</td><td>坍塌</td><td>低风险</td><td>工作地面支腿受力部位加厚钢板和枕木进行铺 垫, 空载试运行没沉陷后, 再正式进行作业</td></tr><tr><td>25</td><td>不够安全距离的作业</td><td>触电/设备停运 /停电</td><td>低风险</td><td>临近带电区采用蓄水养护和覆盖养护,需要采 用浇水养护时, 不得使用加压水</td></tr><tr><td>26</td><td>有缺陷的电气设备</td><td>触电</td><td>低风险</td><td>班组长每天开工前检查设备装置是否完善, 电 源线路是否有老化和破损, 电工定期进行检查</td></tr><tr><td>27</td><td>无防护用品的作业</td><td>机械伤害</td><td>低风险</td><td>使用切割机切缝时正确佩戴安全防护用品</td></tr><tr><td>28</td><td>未戴防毒口罩填充有害 材料</td><td>职业中毒</td><td>低风险</td><td>填充缝作业前由项目部统一发放安全防护用 品,施工过程中配专职监护人员监护,并做好岗 前安全技术交底及加强安全教育</td></tr><tr><td>29</td><td>填充材料时未戴安全防 护用品</td><td>打击</td><td>低风险</td><td>填充缝作业前由项目部统一发放安全防护用 品,施工过程中配专职监护人员监护,并做好岗 前安全技术交底及加强安全教育</td></tr></table>

电网建设施工安全基准风险指南 (第二版)

第 4 部分: 电气试验

01 油浸式电力变压器交接试验作业

作业指导书编码: BDYCSY-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>套管吊装绑扎不稳</td><td>碰撞、设备 损坏</td><td>中风险</td><td>指挥、司索专人持证上岗, 起吊前检查吊具, 作业过程中遵守作业规范</td></tr><tr><td>2</td><td>吊车与带电设备安全距 离不够</td><td>人身伤亡、设 备损坏、跳闸</td><td>高风险</td><td>工作前, 认真进行测量; 工作中, 加强安全监 护</td></tr><tr><td>3</td><td>试验接线错误</td><td>设备损坏</td><td>低风险</td><td>开始实验前由负责人认真检查试验接线</td></tr><tr><td>4</td><td>试验设备未接地或接地 不良</td><td>设备损坏 人身伤残</td><td>低风险</td><td>试验前, 应认真检查接地线已正确规范可靠接 地, 接地良好</td></tr><tr><td>5</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>6</td><td>试验区域未设置安全围 栏</td><td>触电、人身 伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>7</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>接试验前应用仪器测量电源电压, 确保符合试 验要求</td></tr><tr><td>8</td><td>绝缘油污染</td><td>水污染 工作环境污染</td><td>中等风险</td><td>避免油泄漏、废油集中存放、定点处理</td></tr><tr><td>9</td><td>高压试验过程中防范措 施不到位</td><td>触电、人身伤 残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员, 得到回应可以开始, 方可升压, 如有异 常应立即断电</td></tr><tr><td>10</td><td>登高作业安全防护措施 不完善</td><td>坠落、人身 伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 须正确使用安全带, 穿胶鞋</td></tr><tr><td>11</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>12</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴具有塑料保护套的 安全带, 穿胶鞋。不得采用抛物形式传递工具, 必须使用绳索正确传递工具</td></tr><tr><td>13</td><td>有载调压传动试验措施 不完善</td><td>人员夹伤 设备损坏</td><td>中等风险</td><td>进行传动前必须通知相关工作人员, 并安排人 员进行监护</td></tr><tr><td>14</td><td>搭接试验电源措施不完 善</td><td>设备损坏</td><td>中等风险</td><td>开始实验前认真检查试验接线, 在试验电源线 路上加装负载开关</td></tr><tr><td>15</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>16</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 02 油浸式电流互感器交接试验作业

作业指导书编码: BDYCSY-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>接试验前应用仪器测量电源电压, 确保符合试 验要求</td></tr><tr><td>5</td><td>高压试验过程中防范措 施不到位</td><td>触电</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员, 得到回应可以开始, 方可升压, 如有异 常应立即断电</td></tr><tr><td>6</td><td>登高作业安全防护措施 不完善</td><td>坠落</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>7</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>8</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>9</td><td>电流互感器二次侧开路</td><td>设备损坏</td><td>中等风险</td><td>试验前检查二次侧短路接线情况, 加强监护, 有异常现象立即停止试验</td></tr><tr><td>10</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

03 干式电流互感器交接试验作业

作业指导书编码: BDYCSY-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>接试验前应用仪器测量电源电压, 确保符合试 验要求</td></tr><tr><td>5</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>6</td><td>高压试验过程中防范措 施不到位</td><td>触电</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员, 得到回应可以开始, 方可升压, 如有异 常应立即断电</td></tr><tr><td>7</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时,需正确使用安全带,穿胶鞋</td></tr><tr><td>8</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>9</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>10</td><td>电流互感器二次侧开路</td><td>人身伤残、设 备损坏</td><td>中等风险</td><td>试验前认真检查接线正确</td></tr><tr><td>11</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

${04}{\mathrm{{SF}}}_{6}$ 电流互感器交接试验作业

作业指导书编码: BDYCSY-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>误入运行间隔</td><td>人身伤亡 设备停运</td><td>高风险</td><td>工作前, 认真进行安全技术交底; 工作中, 加 强安全监护</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>6</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>7</td><td>接触 ${\mathrm{{SF}}}_{6}$ 气体过敏、中 毒</td><td>过敏、中毒、 健康受损</td><td>低风险</td><td>处理气体时必须戴防护用品, 并保持工作环境 通风良好</td></tr><tr><td>8</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 须正确使用安全带, 穿胶鞋</td></tr><tr><td>9</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>10</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>11</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>12</td><td>电流互感器二次侧开路</td><td>人身伤残、设 备损坏</td><td>中等风险</td><td>试验前认真检查接线正确</td></tr><tr><td>13</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 05 真空断路器交接试验作业

作业指导书编码: BDYCSY-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>6</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>7</td><td>机械运动部分</td><td>人身伤残</td><td>中等风险</td><td>试验前确保断路器机构箱处无人工作</td></tr><tr><td>8</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>9</td><td>设备存在感应电</td><td>人身伤残</td><td>中等风险</td><td>使用保安接地线</td></tr><tr><td>10</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>11</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>12</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>13</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

06 电容式套管交接试验作业

作业指导书编码: BDYCSY-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>接试验前应用仪器测量电源电压, 确保符合试 验要求</td></tr><tr><td>5</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>6</td><td>气体泄漏污染环境</td><td>环境污染</td><td>可接受的风险</td><td>按照厂家技术说明书操作, 正确使用工器具</td></tr><tr><td>7</td><td>气体排放人员中毒</td><td>健康受损</td><td>低风险</td><td>试验人员避开放气阀</td></tr><tr><td>8</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>9</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>10</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>11</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>12</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 07 GIS (HGIS) 交接试验作业

作业指导书编码: BDYCSY-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>6</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>7</td><td>${\mathrm{{SF}}}_{6}$ 气体泄漏</td><td>环境污染</td><td>可接受的风险</td><td>按照厂家技术说明书操作, 正确使用工器具</td></tr><tr><td>8</td><td>${\mathrm{{SF}}}_{6}$ 气体违规排放</td><td>健康受损</td><td>低风险</td><td>试验人员避开放气阀</td></tr><tr><td>9</td><td>接触 ${\mathrm{{SF}}}_{6}$ 气体过敏、中 毒</td><td>健康受损</td><td>低风险</td><td>处理气体时必须戴防护用品, 并保持工作环境 通风良好</td></tr><tr><td>10</td><td>机械运动部分</td><td>人身伤残</td><td>中等风险</td><td>试验前确保断路器机构箱处无人工作</td></tr><tr><td>11</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>12</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>13</td><td>设备存在感应电</td><td>人身伤残</td><td>中等风险</td><td>使用保安接地线</td></tr><tr><td>14</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>15</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>16</td><td>传动试验措施不到位</td><td>夹伤 设备破损</td><td>中等风险</td><td>进行传动前必须通知相关工作人员, 并安排人 员进行监护</td></tr><tr><td>17</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

08 金属氧化物避雷器交接试验作业

作业指导书编码: BDYCSY-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>引接试验电源时触电 ${}^{ * }$</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>5</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员, 得到回应可以开始, 方可升压, 如有异 常应立即断电</td></tr><tr><td>6</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时,需正确使用安全带,穿胶鞋</td></tr><tr><td>7</td><td>设备存在感应电</td><td>人身伤残</td><td>中等风险</td><td>使用保安接地线</td></tr><tr><td>8</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>9</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

09 电抗器及消弧线圈交接试验作业

作业指导书编码: BDYCSY-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>套管吊装不符合要求</td><td>设备报废</td><td>高风险</td><td>指挥、司索专人持证上岗</td></tr><tr><td>2</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>3</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>4</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>5</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>6</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>7</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>8</td><td>绝缘油污染环境</td><td>水污染、工作 环境污染</td><td>中等风险</td><td>避免油泄漏、废油集中存放、定点处理</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>10</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>11</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>12</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>13</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 10 隔离开关试验作业

作业指导书编码: BDYCSY-ZW-10

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>设备存在感应电</td><td>触电</td><td>中等风险</td><td>正确使用安全防护用品</td></tr><tr><td>6</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>7</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>8</td><td>机械运动部分</td><td>人身伤残</td><td>中等风险</td><td>试验前确保机构箱处无人工作</td></tr><tr><td>9</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>10</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>11</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>12</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>13</td><td>传动试验措施不到位</td><td>夹伤 设备破损</td><td>中等风险</td><td>进行传动前必须通知相关工作人员, 并安排人 员进行监护</td></tr><tr><td>14</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

11 并联电容器交接试验作业

作业指导书编码: BDYCSY-ZW-11

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>6</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>7</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时,需正确使用安全带,穿胶鞋</td></tr><tr><td>8</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>9</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>10</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验接线前, 要对被试品充分放电; 试验后, 应及时对被试品充分放电, 放电用的接地线必须 可靠接地</td></tr></table>

## 12 母线交流耐压试验作业

作业指导书编码: BDYCSY-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>5</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>6</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>8</td><td>设备存在感应电</td><td>触电</td><td>中等风险</td><td>正确使用安全防护用品</td></tr><tr><td>9</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>10</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 13 耦合电容器交接试验作业

作业指导书编码: BDYCSY-ZW-13

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>5</td><td>设备存在感应电</td><td>触电</td><td>中等风险</td><td>正确使用安全防护用品</td></tr><tr><td>6</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>7</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时,需正确使用安全带,穿胶鞋</td></tr><tr><td>8</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>9</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>10</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 14 干式变压器交接试验作业

作业指导书编码: BDYCSY-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-14-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前,应认真检查接地线连接可靠,接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>5</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>6</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>7</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时,需正确使用安全带,穿胶鞋</td></tr><tr><td>8</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>9</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>10</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 15 SF ${}_{6}$ 断路器试验作业

作业指导书编码: BDYCSY-ZW-15

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-15-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验人员接线错误</td><td>设备烧损</td><td>中等风险</td><td>在试验前工作人员需熟悉说明书、图纸, 按照 要求接线, 并有工作负责人核查接线正确性</td></tr><tr><td>3</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>6</td><td>试验设备吊装时安全防 护措施不完善</td><td>设备损坏</td><td>高风险</td><td>吊装时工作人员必须持证上岗、专人指挥吊装</td></tr><tr><td>7</td><td>气体泄漏污染环境</td><td>环境污染</td><td>可接受的风险</td><td>按照厂家技术说明书操作, 正确使用工器具</td></tr><tr><td>8</td><td>气体排放人员中毒</td><td>健康受损</td><td>低风险</td><td>试验人员避开放气阀</td></tr><tr><td>9</td><td>接触 ${\mathrm{{SF}}}_{6}$ 气体过敏、中 毒</td><td>健康受损</td><td>低风险</td><td>处理气体时必须戴防护用品, 并保持工作环境 通风良好</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>10</td><td>机械运动部分</td><td>人身伤残</td><td>中等风险</td><td>试验前确保断路器机构箱处无人工作</td></tr><tr><td>11</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>12</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>13</td><td>设备存在感应电</td><td>人身伤残</td><td>中等风险</td><td>使用保安接地线</td></tr><tr><td>14</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>15</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>16</td><td>传动试验措施不到位</td><td>夹伤 设备破损</td><td>中等风险</td><td>进行传动前必须通知相关工作人员, 并安排人 员进行监护</td></tr><tr><td>17</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

16 电容式电压互感器试验作业

作业指导书编码: BDYCSY-ZW-16

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-16-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>4</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>5</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>6</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>7</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>8</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

17 电磁式电压互感器试验作业

作业指导书编码: BDYCSY-ZW-17

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-17-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良 ${}^{ * }$</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>试验电源不稳定</td><td>设备损坏</td><td>中等风险</td><td>试验前应用仪器测量电源电压, 确保符合试验 要求</td></tr><tr><td>4</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始”后方可升压,如 有异常应立即断电</td></tr><tr><td>5</td><td>登高作业安全防护措施 不完善</td><td>人身伤残</td><td>高风险</td><td>使用高空平台车、梯子登高接线, 如必须作业 人员登高作业时, 需正确使用安全带, 穿胶鞋</td></tr><tr><td>6</td><td>高压试验过程中发生电 压反击</td><td>设备损坏</td><td>中等风险</td><td>严格按照规定流程操作</td></tr><tr><td>7</td><td>攀爬瓷件</td><td>设备损坏</td><td>中等风险</td><td>作业人员攀爬瓷件时需佩戴安全带,穿胶鞋。 不得采用抛物形式传递工具, 必须使用绳索正确 传递工具</td></tr><tr><td>8</td><td>被试品残余电荷</td><td>人身伤残</td><td>低风险</td><td>试验后, 应及时对被试品充分放电, 放电用的 接地线必须可靠接地</td></tr></table>

## 18 地网接地电阻测量试验作业

作业指导书编码: BDYCSY-ZW-18

<table><tr><td colspan="5">安全施工作业票编码:BDYCSY-ZW-18-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备未接地或接地 不良</td><td>设备损坏</td><td>低风险</td><td>试验前, 应认真检查接地线连接可靠, 接地良 好</td></tr><tr><td>2</td><td>试验区域未设置安全围 栏</td><td>人身伤残</td><td>中等风险</td><td>试验区域必须按规定设置安全围栏和标示牌等 安全措施, 并安排专人进行监护</td></tr><tr><td>3</td><td>高压试验过程中防范措 施不到位</td><td>人身伤残</td><td>高风险</td><td>试验开始时, 应通知附近作业人员, 并设置安 全围栏,派专人把守；操作人员应大声告知各在 场人员,得到回应“可以开始” 后方可升压,如 有异常应立即断电</td></tr><tr><td>4</td><td>布线安全</td><td>人身伤残</td><td>低风险</td><td>1. 试验人员布线过程中应注意避让行驶车辆, 做好警示措施； 2. 试验线过路处要用软质材料包裹; 3. 沿线每隔 ${50}\mathrm{\;m}$ 要设专人看守； 4. 电流极、电压极要设专人看守并设警示牌； 5. 变电站内布线严禁抛起、甩动测试线</td></tr><tr><td>5</td><td>设备存在感应电</td><td>人身伤残</td><td>中等风险</td><td>使用个人保安接地线</td></tr></table>

19 GIS 交流耐压试验作业

作业指导书编码: TSSY-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备吊装时绑扎不 稳</td><td>设备破损</td><td>低风险</td><td>设备起吊前检查绑带或钢丝绳, 确认绑扎牢固</td></tr><tr><td>2</td><td>试验设备吊装时个人安 全防护措施不完善</td><td>砸伤</td><td>低风险</td><td>应正确佩戴安全帽, 设备起吊过程中严禁站在 设备或吊臂的正下方。设备摆动时不得靠近,待 稳定后再工作</td></tr><tr><td>3</td><td>试验设备吊装时与带电 设备安全距离不够</td><td>部分停电</td><td>低风险</td><td>工作人员应熟悉现场环境, 与带电设备保持足 够的安全距离。吊车应由持证人员操作,吊装过 程中必须有专人指挥、监护</td></tr><tr><td>4</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>5</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前,工作人员应明确工作位置,并确定安 全的爬高路线。登高作业必须佩戴安全带,必须 将安全带扣在工作位置旁牢固、结实固定物上。 使用梯子前检查梯子是否完好, 必须有人扶梯, 扶梯人注意力应集中, 对登梯人工作应起监护作 用。必要时使用高空作业车</td></tr><tr><td>6</td><td>误入试验高压区域</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人必须确定工作范围, 设置安全围栏,不要有缺口；在安全围栏周围派 人监护, 防止无关人员进入</td></tr><tr><td>7</td><td>试验电源容量太小</td><td>部分停电</td><td>低风险</td><td>工作前必须向施工单位或变电站了解清楚临时 施工电源或检修电源容量情况, 不能只看电源开 关的容量, 确保试验电源容量满足要求</td></tr><tr><td>8</td><td>TA 二次开路</td><td>设备破损</td><td>低风险</td><td>试验前要派人对 TA 二次侧进行检查, 保证 TA 二次必须短路接地</td></tr><tr><td>9</td><td>TV 二次短路</td><td>设备破损</td><td>低风险</td><td>试验前要派人对 TV 二次侧进行检查, TV 二次 必须开路, 且一点接地, 高压末端必须接地</td></tr><tr><td>10</td><td>开关试验状态错误</td><td>设备破损</td><td>低风险</td><td>试验前要派专人结合图纸到现场对开关状态进 行确认,确认无误后方可开始试验</td></tr><tr><td>11</td><td>残余电荷</td><td>触电</td><td>低风险</td><td>降压后应及时挂设地线, 待充分放电后方可操 作</td></tr><tr><td>12</td><td>现场遗留工具</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## ${20}{\mathrm{{SF}}}_{6}$ 气体交接试验作业

作业指导书编码: TSSY-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>与带电设备的安全距离 不够</td><td>触电</td><td>低风险</td><td>工作前, 工作负责人应向班组人员交待清楚工 作地点、工作内容、现场安全措施、邻近带电部 位和安全注意事项</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定安全 的爬高路线。登高作业必须佩戴安全带,必须将安 全带扣在工作位置旁牢固、结实固定物上。使用梯 子前检查梯子是否完好, 必须有人扶梯, 扶梯人注 意力应集中, 对登梯人工作应起监护作用</td></tr><tr><td>3</td><td>对室内 ${\mathrm{{SF}}}_{6}$ 设备作业时 通风不良</td><td>中毒</td><td>低风险</td><td>进入室内的 ${\mathrm{{SF}}}_{6}$ 设备进行试验前,必须开启抽 风机通风不少于 15min; 试验人员在检测过程中, 通风必须始终保持良好</td></tr><tr><td>4</td><td>误触碰</td><td>部分停电</td><td>低风险</td><td>测试管道、法兰在机构箱内的开关或取样口附近 有触点开关的设备时,注意防止误触碰,必要时悬 挂红布或设置挡板隔离,也可设置专人监护</td></tr><tr><td>5</td><td>气体突然大量泄漏</td><td>中毒</td><td>低风险</td><td>试验前应检查取样阀和管道的密封性, 检查试 验连管、接头是否牢固,防止漏气；试验人员必 须处于上风口；在仪器气体输出口接长管,将被 试气体导走或回收；必要时戴防毒面具</td></tr><tr><td>6</td><td>防爆泄压装置炸开</td><td>爆炸</td><td>低风险</td><td>不准在设备防爆泄压装置附近逗留</td></tr><tr><td>7</td><td>气体压力不足</td><td>设备性能下降</td><td>低风险</td><td>试验过程中和试验后发现气体压力下降时, 应 及时通知值班人员,说明情况,待补气后或安排 停电时才进行测试</td></tr><tr><td>8</td><td>阀门恢复时未关紧</td><td>设备停运</td><td>低风险</td><td>对于手动阀控制进出气口类型的设备, 测试结 束后, 先关闭设备进出口气阀, 再多次重复关闭、 开启取样阀, 确认无漏气后, 才能把取样阀取下; 对于自动顶压阀控制进出气口类型的设备, 测试 结束后,应关闭手动控制阀,再把接驳口拆下</td></tr></table>

## 21 电力变压器交流耐压试验作业

作业指导书编码: TSSY-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>2</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定安全 的爬高路线。登高作业必须佩戴安全带,必须将安 全带扣在工作位置旁牢固、结实固定物上。使用梯 子前检查梯子是否完好, 必须有人扶梯, 扶梯人注 意力应集中, 对登梯人工作应起监护作用</td></tr><tr><td>3</td><td>误入高压试验区域</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人必须确定工作范围, 设置安全围栏,不要有缺口；在安全围栏周围派 人监护, 防止无关人员进入</td></tr><tr><td>4</td><td>试验电源容量太小</td><td>部分停电</td><td>低风险</td><td>工作前必须向施工单位或变电站了解清楚临时 施工电源或检修电源容量情况, 不能只看电源开 关的容量, 确保试验电源容量满足要求</td></tr><tr><td>5</td><td>测量仪器未校准, 试验 电压过高</td><td>设备破损</td><td>低风险</td><td>使用的电压测量装置应经过校准, 并有校准报 告,确保测量无误</td></tr><tr><td>6</td><td>残余电荷</td><td>触电</td><td>低风险</td><td>降压后应及时挂设地线, 待充分放电后方可操作</td></tr><tr><td>7</td><td>现场遗留工具</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验结束后应进行认真检查, 确认 现场无遗留工具和杂物</td></tr></table>

22 电力变压器长时感应电压带局部放电测量试验作业

作业指导书编码: TSSY-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>与带电设备安全距离不 够</td><td>部分停电</td><td>低风险</td><td>工作人员应熟悉现场环境, 在摆放设备时应有 专人指挥、监护, 确保与带电设备保持足够的安 全距离</td></tr><tr><td>2</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>3</td><td>感应电</td><td>触电</td><td>低风险</td><td>在工作现场, 应设置可靠的地线, 并将相关的 设备的外壳与地线可靠连接</td></tr><tr><td>4</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定安 全的爬高路线。登高作业必须佩戴安全带,必须将 安全带扣在工作位置旁牢固、结实固定物上。使用 梯子前检查梯子是否完好, 必须有人扶梯, 扶梯人 注意力应集中, 对登梯人工作应起监护作用</td></tr><tr><td>5</td><td>高空跌落工具</td><td>砸伤</td><td>低风险</td><td>高处作业时, 应正确佩戴、使用工具, 防止工 具跌落, 同时做好监护, 接线区域下方禁止站人</td></tr><tr><td>6</td><td>误入高压试验区域</td><td>触电</td><td>低风险</td><td>试验工作前,工作负责人必须确定工作范围, 设置安全围栏,不要有缺口；在安全围栏周围派 人监护, 防止无关人员进入</td></tr><tr><td>7</td><td>试验电源容量太小</td><td>部分停电</td><td>低风险</td><td>工作前必须向施工单位或变电站了解清楚临时 施工电源或检修电源容量情况, 不能只看电源开 关的容量, 应确保试验电源容量满足要求</td></tr><tr><td>8</td><td>测量仪器未校准, 试验 电压过高</td><td>设备破损</td><td>低风险</td><td>使用的电压测量装置应经过校准, 并有校准报 告,确保测量无误</td></tr><tr><td>9</td><td>残余电荷</td><td>触电</td><td>低风险</td><td>降压后应及时挂设地线, 待充分放电后方可操作</td></tr><tr><td>10</td><td>遗留工具到现场</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## 23 电力变压器绕组变形试验作业

作业指导书编码: TSSY-ZW-05 续表

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>2</td><td>感应电</td><td>触电</td><td>低风险</td><td>在工作现场, 应设置可靠的地线, 并将相关的 设备的外壳与地线可靠连接</td></tr><tr><td>3</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定安全 的爬高路线。登高作业必须佩戴安全带,必须将安 全带扣在工作位置旁牢固、结实固定物上。使用梯 子前检查梯子是否完好, 必须有人扶梯, 扶梯人注 意力应集中, 对登梯人工作应起监护作用</td></tr></table>

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>高空跌落工具</td><td>砸伤</td><td>低风险</td><td>高处作业时, 应正确佩戴、使用工具, 防止工 具跌落, 同时做好监护, 接线区域下方禁止站人</td></tr><tr><td>5</td><td>现场遗留工具</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## 24 电缆交流耐压试验作业

作业指导书编码: TSSY-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备吊装时绑扎不 稳</td><td>设备破损</td><td>低风险</td><td>设备起吊前检查绑带或钢丝绳, 确认绑扎牢固</td></tr><tr><td>2</td><td>试验设备吊装时个人 安全防护措施不完善</td><td>砸伤</td><td>低风险</td><td>应正确佩戴安全帽, 设备起吊过程中严禁站在 设备或吊臂的正下方。设备摆动时不得靠近,待 稳定后再工作</td></tr><tr><td>3</td><td>试验设备吊装时与带电 设备安全距离不够</td><td>部分停电</td><td>低风险</td><td>工作人员应熟悉现场环境, 与带电设备保持足 够的安全距离。吊车应由持证人员操作,吊装过 程中必须有专人指挥、监护</td></tr><tr><td>4</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>5</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前,工作人员应明确工作位置,并确定安 全的爬高路线。登高作业必须佩戴安全带,必须 将安全带扣在工作位置旁牢固、结实固定物上。使 用梯子前检查梯子是否完好, 必须有人扶梯, 扶梯 人注意力应集中,对登梯人工作应起监护作用</td></tr><tr><td>6</td><td>误入高压试验区域</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人必须确定工作范围, 设置安全围栏,不要有缺口；在安全围栏周围派 人监护, 防止无关人员进入</td></tr><tr><td>7</td><td>试验电源容量太小</td><td>部分停电</td><td>低风险</td><td>工作前必须向施工单位或变电站了解清楚临时 施工电源或检修电源容量情况, 不能只看电源开 关的容量, 确保试验电源容量满足要求</td></tr><tr><td>8</td><td>开关试验状态错误</td><td>设备破损</td><td>低风险</td><td>试验前要派专人结合图纸到现场对断路器、隔 离开关状态进行确认,确认无误后方可开始试验</td></tr><tr><td>9</td><td>残余电荷</td><td>触电</td><td>低风险</td><td>降压后应及时挂设地线, 待充分放电后方可操作</td></tr><tr><td>10</td><td>遗留工具到现场</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## 25 电流互感器误差现场检验作业

作业指导书编码: TSSY-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>感应电</td><td>触电</td><td>低风险</td><td>在工作现场, 应设置可靠的地线, 并将相关的 设备的外壳与地线可靠连接, 一次回路应有一个 可靠的接地点, 被试电流互感器非测试二次绕组 的低端应接地</td></tr><tr><td>3</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定 安全的爬高路线。登高作业必须佩戴安全带, 必须将安全带扣在工作位置旁牢固、结实固定 物上。使用梯子前检查梯子是否完好, 必须有 人扶梯, 扶梯人注意力应集中, 对登梯人工作 应起监护作用</td></tr><tr><td>4</td><td>高空跌落工具</td><td>砸伤</td><td>低风险</td><td>高处作业时, 应正确佩戴、使用工具, 防止工 具跌落, 同时做好监护, 接线区域下方禁止站人</td></tr><tr><td>5</td><td>高空作业车与周围带电 设备安全距离不够</td><td>部分停电</td><td>低风险</td><td>高空作业车应由持证驾驶员操控, 高空作业车 移动过程必须有人指挥、监护</td></tr><tr><td>6</td><td>高空作业车与周围设备 距离不够</td><td>设备破损</td><td>低风险</td><td>高空作业车应由持证驾驶员操控, 高空作业车 移动过程必须有人指挥、监护</td></tr><tr><td>7</td><td>二次回路开路</td><td>设备破损</td><td>低风险</td><td>升电流前应检查所有二次绕组, 保证短路良好</td></tr><tr><td>8</td><td>恢复电流互感器的二次 回路接线时发生错误</td><td>设备破损</td><td>低风险</td><td>拆除电流互感器的二次回路接线时要做好记 录, 恢复时必须认真检查核对</td></tr><tr><td>9</td><td>现场遗留工具</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## 26 电压互感器误差现场检验作业

作业指导书编码: TSSY-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>试验设备吊装时绑扎不 稳</td><td>设备破损</td><td>低风险</td><td>设备起吊前检查绑带或钢丝绳, 确认绑扎牢固</td></tr><tr><td>2</td><td>试验设备吊装时个人 安全防护措施不完善</td><td>砸伤</td><td>低风险</td><td>应正确佩戴安全帽, 设备起吊过程中严禁站在 设备或吊臂的正下方。设备摆动时不得靠近,待 稳定后再工作</td></tr><tr><td>3</td><td>试验设备吊装时与带电 设备安全距离不够</td><td>部分停电</td><td>低风险</td><td>工作人员应熟悉现场环境, 与带电设备保持足 够的安全距离。吊车应由持证人员操作,吊装过 程中必须有专人指挥、监护</td></tr><tr><td>4</td><td>感应电</td><td>触电</td><td>低风险</td><td>在工作现场, 应设置可靠的地线, 并将相关的 设备的外壳与地线可靠连接</td></tr><tr><td>5</td><td>误入带电间隔</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人应向班组人员交待清 楚工作地点、工作内容、现场安全措施、邻近带 电部位和安全注意事项</td></tr><tr><td>6</td><td>二次绕组短路</td><td>设备破损</td><td>低风险</td><td>在开始试验前应专人核对二次接线, 确保无误</td></tr><tr><td>7</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前,工作人员应明确工作位置,并确定 安全的爬高路线。登高作业必须佩戴安全带, 必须将安全带扣在工作位置旁牢固、结实固定 物上。使用梯子前检查梯子是否完好, 必须有 人扶梯, 扶梯人注意力应集中, 对登梯人工作 应起监护作用</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>高空跌落工具</td><td>砸伤</td><td>低风险</td><td>高处作业时, 应正确佩戴、使用工具, 防止工 具跌落, 同时做好监护, 接线区域下方禁止站人</td></tr><tr><td>9</td><td>误入试验高压区域</td><td>触电</td><td>低风险</td><td>试验工作前, 工作负责人必须确定工作范围, 设置安全围栏,不要有缺口；在安全围栏周围派 人监护, 防止无关人员进入</td></tr><tr><td>10</td><td>恢复电压互感器时二次 回路接线有可能发生错误</td><td>设备破损</td><td>低风险</td><td>拆除电压互感器的二次回路接线时要做好记 录, 恢复时必须认真检查核对</td></tr><tr><td>11</td><td>残余电荷</td><td>触电</td><td>低风险</td><td>降压后应及时挂设地线, 待充分放电后方可操作</td></tr><tr><td>12</td><td>现场遗留工具</td><td>设备损坏</td><td>低风险</td><td>工作人员在试验工作结束后应进行认真检查, 确认现场无遗留工具和杂物</td></tr></table>

## 27 绝缘油交接试验作业

作业指导书编码: TSSY-ZW-09 电网建设施工安全基准风险指南 (第二版)

<table><tr><td colspan="5">安全施工作业票编码:TSSY-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>登高作业安全防护措施 不完善</td><td>跌落</td><td>低风险</td><td>工作前, 工作人员应明确工作位置, 并确定安 全的爬高路线。登高作业必须佩戴安全带,必须 将安全带扣在工作位置旁牢固、结实固定物上。使 用梯子前检查梯子是否完好, 必须有人扶梯, 扶梯 人注意力应集中,对登梯人工作应起监护作用</td></tr><tr><td>2</td><td>与带电设备的安全距离 不够</td><td>触电</td><td>低风险</td><td>工作前, 工作负责人应向班组人员交待清楚工 作地点、工作内容、现场安全措施、邻近带电部 位和安全注意事项</td></tr><tr><td>3</td><td>油位不足</td><td>设备性能下降</td><td>低风险</td><td>试验前应检查绝缘油位,发现油位过低时应及 时应通知值班人员,说明情况,待补油后或安排 停电时才进行测试</td></tr><tr><td>4</td><td>取样阀恢复时未关紧</td><td>设备性能下降</td><td>低风险</td><td>取样结束后应确认取样阀关紧之后方可离开</td></tr><tr><td>5</td><td>化学试剂不慎外洒</td><td>接触性皮肤 伤害</td><td>低风险</td><td>在使用化学试剂、溶剂等时, 应佩戴医用橡胶 手套和防护眼镜, 并按照规程规定进行作业</td></tr><tr><td>6</td><td>试验仪器漏电</td><td>触电</td><td>低风险</td><td>检查确认试验仪器的金属外壳应专设地线并接 触良好</td></tr><tr><td>7</td><td>误触带电试验设备</td><td>触电</td><td>低风险</td><td>试验前,现场负责人必须确定工作范围,设立 安全围栏并悬挂标示牌；并派人监护, 防止无关 人员进入</td></tr><tr><td>8</td><td>注射器使用不当</td><td>刺伤</td><td>可接受的风险</td><td>按规程规定进行操作, 进样注射器与进样口保 持垂直</td></tr><tr><td>9</td><td>燃气漏气着火</td><td>灼伤</td><td>低风险</td><td>试验室严禁烟火。开启(引)燃气后要进行检 漏,保证各气路管道连接口无泄漏</td></tr><tr><td>10</td><td>操作不当而烫伤</td><td>烫伤</td><td>可接受的风险</td><td>在进行试验时应按规程规定进行操作, 防止烫 伤, 必要时佩戴防热手套</td></tr><tr><td>11</td><td>试剂意外着火燃烧</td><td>灼伤</td><td>低风险</td><td>对于易燃化学试剂, 其盛装的设备必须完好; 使用时要远离火源, 在指定位置上操作</td></tr><tr><td>12</td><td>试验时样品瓶爆裂</td><td>灼伤</td><td>低风险</td><td>试验前检查样品瓶应完好, 并佩戴防护眼镜, 按规程规定进行操作</td></tr><tr><td>13</td><td>化学试剂未清理干净</td><td>接触性皮肤 伤害</td><td>可接受的风险</td><td>试验结束后应确认化学试剂等清理干净方可离 开</td></tr></table>

第 5 部分: 继电保护

01500kV 线路间隔保护验收作业

作业指导书编号: DLJB-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时,要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单, 不跳项, 漏项; 严禁 TA 开路；加入试验电压应先用万用表测量确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行。</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在线路、变压器保护验收过程中, 严禁对运 行母差保护、安稳装置及使用和电流的保护装置 的有关回路进行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

## 02500kV主变压器间隔保护验收作业

作业指导书编号: DLJB-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下 降、减供负荷、 非正常解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 非正常解列</td><td>中等风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单, 不跳项, 漏项; 严禁 TA 开路；加入试验电压应先用万用表测量确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好, 并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>被迫停运、 非正常解列</td><td>中等风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后,压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>低风险</td><td>1. 在线路、变压器保护验收过程中, 严禁对运 行母差保护、安稳装置及使用和电流的保护装置 的有关回路进行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

## ${03500}\mathrm{{kV}}$ 母线保护验收作业

作业指导书编号: DLJB-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进 行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、非正常 解列</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行 开关或失灵启动、远跳压板负电端以绝缘胶布 包好</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下 降、非正常 解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 非正常解列</td><td>中等风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动,特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>非正常解列</td><td>中等风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>非正常解列</td><td>可接受的风险</td><td>1. 在保护验收过程中, 严禁对运行母差保护、 安稳装置及使用和电流的保护装置的有关回路进 行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

04 500kV 线路高压电抗器保护验收作业

作业指导书编号: DLJB-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下 降、非正常 解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严 禁 TA 开路；加入试验电压应先用万用表测量 确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电压 回路应有明显断开点,与运行设备连接的端子排应 用红色绝缘胶布封好, 防止试验电流、电压加入运 行设备引起误动, 特别注意后级串接的电流回路</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在线路保护验收过程中, 严禁对运行母差保 护、安稳装置及使用和电流的保护装置的有关回 路进行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时,如要加入交流电压,要先测量电压 回路确无电压</td></tr></table>

05 220kV 线路间隔保护验收作业

作业指导书编号: DLJB-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进 行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下 降、非正常 解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 停运、局部 停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、非 正常解列</td><td>可接受的风险</td><td>1. 在线路保护验收过程中, 严禁对运行母差保 护、安稳装置及使用和电流的保护装置的有关回 路进行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

06 220kV 主变压器间隔保护验收作业

作业指导书编号: DLJB-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设备 双编号, 相邻的运行设备应有明显的隔离措施, 工 作负责人应向全体工作班成员进行工作范围的交 底,专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应外 包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电接 线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成厂 家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 停运、局部 停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路; 加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动,特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压板 负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端用 绝缘胶布包好。 3. 工作结束后,压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装 置集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电,同时释放手上静电后 方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或 试验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保 护或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在变压器保护验收过程中, 严禁对运行母差 保护、安稳装置及使用和电流的保护装置的有关回 路进行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序 错以致空气断路器越级 跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投 入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

## ${07}\;{220}\mathrm{{kV}}$ 母线保护验收作业

作业指导书编号: DLJB-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电压 回路应有明显断开点, 与运行设备连接的端子排应 用红色绝缘胶布封好, 防止试验电流、电压加入运 行设备引起误动, 特别注意后级串接的电流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>非正常解列</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子, 联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、非 正常解列</td><td>可接受的风险</td><td>1. 在保护验收过程中, 严禁对运行母差保护、 安稳装置及使用和电流的保护装置的有关回路进 行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、性 能下降、非正 常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或保险。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

08 ${220}\mathrm{{kV}}$ 公用部分验收作业

作业指导书编号: DLJB-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行 开关或失灵启动、远跳压板负电端以绝缘胶布 包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 停运、局部 停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除开后 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单, 断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在验收过程中, 严禁对运行母差保护、安稳 装置及使用和电流的保护装置的有关回路进行绝 缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源断路器开关或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

09 ${220}\mathrm{{kV}}$ 独立母联 (分段) 保护验收作业

作业指导书编号: DLJB-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、非正 常解列</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 非正常解列</td><td>中等风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单, 不跳项, 漏项; 严 禁 TA 开路；加入试验电压应先用万用表测量确 无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动,特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>非正常解列</td><td>中等风险</td><td>1. 严格执行工作票及安全措施单, 断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装 置集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或 试验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保 护或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在保护验收过程中, 严禁对运行母差保护、 安稳装置及使用和电流的保护装置的有关回路进 行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序 错以致空气断路器越级 跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

10 110kV 线路间隔保护验收作业

作业指导书编号: DLJB-ZW-10

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进 行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的远跳压板、线路保护屏的远跳发信压板负电 端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关、发信回 路、解除复压闭锁回路的压板输出端用绝缘胶布 包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>人身静电造成保护装 置集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或 试验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保 护或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在线路保护验收过程中, 严禁对运行母差保 护、安稳装置及使用和电流的保护装置的有关回 路进行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序 错以致空气断路器越级 跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

11 110kV 主变压器间隔保护验收作业

作业指导书编号: DLJB-ZW-11

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、减供 负荷、非正 常解列</td><td>中等风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 非正常解列</td><td>中等风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路:加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除开后 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>被迫停运、 非正常解列</td><td>中等风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的远跳压板、线路保护屏的远跳发信压板负电 端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子, 联跳运行开关、发信回 路、解除复压闭锁回路的压板输出端用绝缘胶布 包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在变压器保护验收过程中, 严禁对运行母差 保护、安稳装置及使用和电流的保护装置的有关 回路进行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

12 110kV 母线保护验收作业

作业指导书编号: DLJB-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正 常解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 停运、局部 停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>非正常解列</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的远跳压板、线路保护屏的远跳发信压板负电 端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子, 联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在线路保护验收过程中, 严禁对运行母差保 护、安稳装置及使用和电流的保护装置的有关回 路进行绝缘摇测； 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、 性能下降、非 正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时,如要加入交流电压,要先测量电压 回路确无电压</td></tr></table>

13 110kV 独立母联 (分段) 保护验收作业

作业指导书编号: DLJB-ZW-13

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下 降、非正常 解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严 禁 TA 开路；加入试验电压应先用万用表测量 确无电压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>非正常解列</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的远跳压板、线路保护屏的远跳发信压板负电 端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致 (制定工作前后状态表)</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>人身静电造成保护装 置集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或 试验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>绝缘测试造成母差保 护或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>在线路保护验收过程中, 严禁对运行母差保护、 安稳装置及使用和电流的保护装置的有关回路进 行绝缘摇测；在进行母线保护验收时,严禁对运 行间隔电流回路进行绝缘检查</td></tr><tr><td>12</td><td>断开或投入电源顺序 错以致空气断路器越级 跳闸</td><td>设备烧损、 性能下降、 非正常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

14 10~35kV 间隔保护验收作业

作业指导书编号: DLJB-ZW-14

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-14-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进 行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>低风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关、远跳压板负电端以绝缘胶布包好</td></tr><tr><td>6</td><td>误整定</td><td>设备性能 下降、非正常 解列</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 被迫停运、 局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>局部停电</td><td>低风险</td><td>1. 严格执行工作票及安全措施单,断路器保护 屏的远跳压板、线路保护屏的远跳发信压板负电 端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子, 联跳运行开关、发信回 路、解除复压闭锁回路的压板输出端用绝缘胶布 包好。 3. 工作结束后, 压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 10s</td></tr><tr><td>11</td><td>绝缘测试造成母差保护 或安稳装置误动</td><td>局部停电、 非正常解列</td><td>可接受的风险</td><td>1. 在线路验收过程中, 严禁对运行母差保护、 安稳装置及使用和电流的保护装置的有关回路进 行绝缘摇测。 2. 在进行母线保护验收时, 严禁对运行间隔电 流回路进行绝缘检查</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、性 能下降、非正 常解列</td><td>可接受的风险</td><td>1. 断开保护、操作、通风电源空气断路器或取 下熔丝时, 要先断开分级电源, 再断开总电源, 投入时顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>13</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确无电压</td></tr></table>

15 故障录波及行波测距装置验收作业

作业指导书编号: DLJB-ZW-15

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-15-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备 损坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr><tr><td>2</td><td>电源的使用</td><td>触电</td><td>中等风险</td><td>1. 螺丝刀等工具金属裸露部分除刀口部分应 外包绝缘。 2. 接拆电源必须在电源开关拉开的情况下进 行。 3. 临时电源必须使用专用电源, 禁止从运行设 备上取得电源。 4. 必须使用装有漏电保护器的电源盘</td></tr><tr><td>3</td><td>高空落物</td><td>打击、设备 破损</td><td>低风险</td><td>1. 进入工作现场必须正确佩戴安全帽。 2. 传递物件严禁上下抛掷。 3. 分合开关或进行一次设备操作时, 要远离操 作间隔。 4. 开关应避免带电手动储能(特别是 ABB 开 关),防止储能弹簧变形或断裂伤人</td></tr><tr><td>4</td><td>高空坠落</td><td>坠落</td><td>低风险</td><td>1. 正确使用安全带, 鞋子应防滑。 2. 室外电缆沟、沙井、主控楼电缆口、屏位口 等要加盖</td></tr><tr><td>5</td><td>误碰运行设备</td><td>触电、设备 损坏、局部 停电</td><td>中等风险</td><td>1. 工作前要先熟悉屏内运行设备相关或带电 接线。 2. 分合断路器必须由值班员操作。 3. 切换前交流电压、直流电源及联跳运行断路 器出口回路压板、端子排用绝缘胶布封好。 4. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 5. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 6. 严格执行工作票及安全措施单,联跳运行开 关或失灵启动、远跳压板负电端以绝缘胶布包好</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>误整定</td><td>设备性能下降</td><td>低风险</td><td>1. 工作前应确认最新定值单, 打印一份运行定 值留底。 2. 正式定值调整后应与值班员核对无误, 并打 印一份定值附在保护检验记录后。 3. 修改单项定值时, 要注意同时修改与之相关 联的其他 CPU 或保护装置定值</td></tr><tr><td>7</td><td>误接线</td><td>设备损坏、 停运、局部 停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项；严禁 TA 开路；加入试验电压应先用万用表测量确无电 压。 3. 接、拆二次线至少有两人执行,并做好记录。 4. 试验接线要经第二人复查后方可通电。 5. 拆动端子前应当先核对无误；接线解除后应 当用绝缘胶布包好,并做好记录。 6. 试验的电流、电压回路与运行设备的电流电 压回路应有明显断开点, 与运行设备连接的端子 排应用红色绝缘胶布封好, 防止试验电流、电压 加入运行设备引起误动, 特别注意后级串接的电 流回路</td></tr><tr><td>8</td><td>误投退压板</td><td>设备性能下降</td><td>低风险</td><td>1. 严格执行工作票及安全措施单, 断路器保护 屏的失灵及远跳压板、线路保护屏的远跳发信压 板负电端以绝缘胶布包好。 2. 工作前应核对压板位置, 特别应注意解开不 经压板的联跳回路端子,联跳运行开关及启动失 灵、发信回路、解除复压闭锁回路的压板输出端 用绝缘胶布包好。 3. 工作结束后, 压板状态必须与工作前状态一 致(制定工作前后状态表)</td></tr><tr><td>9</td><td>人身静电造成保护装置 集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>10</td><td>精度测试时, 长期加入 大电流损坏保护装置或试 验装置</td><td>设备损坏</td><td>可接受的风险</td><td>1. 电流: 通入 ${10}{I}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$ 。 2. 电压: 通入 ${1.4}{U}_{\mathrm{e}}$ 时,不能超过 ${10}\mathrm{s}$</td></tr><tr><td>11</td><td>断开或投入电源顺序错 以致空气断路器越级跳闸</td><td>设备烧损、性 能下降</td><td>可接受的风险</td><td>1. 断开装置、通风电源空气断路器或取下熔丝 时, 要先断开分级电源, 再断开总电源, 投入时 顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr><tr><td>12</td><td>TV 反充电</td><td>触电</td><td>可接受的风险</td><td>1. 断开 TV 二次空气断路器或熔丝。 2. 试验时, 如要加入交流电压, 要先测量电压 回路确定无电压</td></tr></table>

16 继电保护信息系统验收作业

作业指导书编号: DLJB-ZW-16

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-16-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误入带电间隔</td><td>触电、设备损 坏</td><td>中等风险</td><td>工作前与运行人员共同确定工作地点, 核对设 备双编号,相邻的运行设备应有明显的隔离措施, 工作负责人应向全体工作班成员进行工作范围的 交底, 专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>误碰运行设备</td><td>触电、设备损 坏、局部停电</td><td>中等风险</td><td>1. 工作前要先熟悉需要接入信息系统子站的 保护装置,防止走错间隔。 2. 通过模拟保护动作验证报文时,必须由保护 人员操作。 3. 清尘时使用绝缘工具, 不得使用带金属的清 扫工具。 4. 进入内嵌式保护屏时, 金属器具不得误碰屏 内接线, 拉合保护屏时不能用力过大, 以防造成 厂家屏内配线松动、断裂或使保护振动。 5. 严格执行工作票及安全措施单</td></tr><tr><td>3</td><td>误接线</td><td>设备损坏、停 运、局部停电</td><td>低风险</td><td>1. 必须具备与现场设备一致的图纸。工作前须 再次核对确认图纸与现场情况一致。 2. 严格执行安全措施单,不跳项,漏项。 3. 在保护屏接、拆通信线缆时至少有两人执 行, 并做好记录</td></tr><tr><td>4</td><td>人身静电造成保护装 置集成电路芯片损坏</td><td>设备损坏</td><td>可接受的风险</td><td>拔插插件时装置必须停电, 同时释放手上静电 后方可进行</td></tr><tr><td>5</td><td>断开或投入电源顺序 错以致空气断路器越级 跳闸</td><td>设备烧损、性 能下降</td><td>可接受的风险</td><td>1. 断开装置、通风电源空气断路器或取下熔丝 时, 要先断开分级电源, 再断开总电源, 投入时 顺序相反。 2. 若有空气断路器跳闸时, 要先查明原因后方 可送电</td></tr></table>

## 17 安全稳定系统检验作业

作业指导书编码: DLJB-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>检查方法不当</td><td>设备烧损</td><td>可接受的风险</td><td>检查前阅读说明书, 拔插插件时不使用莽力</td></tr><tr><td>2</td><td>试验前检查不严</td><td>设备烧损</td><td>低风险</td><td>试验前仔细阅读产品说明书、拔出保护弱电插 件, 并按照说明书要求进行试验</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>仪表使用方法不当</td><td>设备烧损</td><td>低风险</td><td>严格按照仪表的操作步骤进行</td></tr><tr><td>5</td><td>电源回路串电</td><td>触电</td><td>中等风险</td><td>在设备通电前应仔细核查电源回路, 确保电源 不串电,或者临时断开对外连接电源线,以确保 安全</td></tr><tr><td>6</td><td>电流电压回路接线错误</td><td>设备烧损</td><td>中等风险</td><td>试验前用万用表测量试验电源电压及装置电源 电压</td></tr><tr><td>7</td><td>仪器设备不合格</td><td>设备停运</td><td>中等风险</td><td>试验前检查仪器使用期限,必须在检定有效期 内</td></tr><tr><td>8</td><td>带电拔插元件</td><td>设备烧损</td><td>低风险</td><td>插拔保护插件前先关掉保护装置电源</td></tr><tr><td>9</td><td>临时试验线连接不规范</td><td>触电</td><td>高风险</td><td>严格按照安全规程进行接线, 并做好安全措施</td></tr><tr><td>10</td><td>安稳系统误动</td><td>设备停运</td><td>中等风险</td><td>联调各厂站与非联调厂站稳控装置所有的通道 压板均已退出, 相关所有的通道开关均已断开, 或者同轴电缆头均已拔出</td></tr><tr><td>11</td><td>五防闭锁逻辑错误</td><td>设备停运</td><td>中等风险</td><td>系统联调试验时可靠断开联跳运行设备的回路 或连接片</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>12</td><td>定值输入错误</td><td>设备停运</td><td>高风险</td><td>认真核对定值清单, 工作完成后由两人一起核 对定值, 并签字</td></tr><tr><td>13</td><td>TV 短路和 TA 开路及接 地不符合要求</td><td>设备烧损</td><td>高风险</td><td>对所有连接点逐一检查, 并做好记录</td></tr><tr><td>14</td><td>接线端子未紧固</td><td>设备停运</td><td>高风险</td><td>投运前需对所有端子逐一紧固,并做好记录</td></tr></table>

## 18 备用电源自投装置检验作业

作业指导书编码: DLJB-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>检查方法不当</td><td>设备烧损</td><td>可接受的风险</td><td>检查前阅读说明书, 拔插插件时不使用莽力</td></tr><tr><td>2</td><td>试验前检查不严</td><td>设备烧损</td><td>低风险</td><td>试验前仔细阅读产品说明书、拔出保护弱电插 件, 并按照说明书要求进行试验</td></tr><tr><td>3</td><td>仪表使用方法不当</td><td>设备烧损</td><td>低风险</td><td>严格按照仪表的操作步骤进行</td></tr><tr><td>4</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>5</td><td>电源回路串电</td><td>触电</td><td>中等风险</td><td>在设备通电前应仔细核查电源回路,确保电源不 串电,或者临时断开对外连接电源线,以确保安全</td></tr><tr><td>6</td><td>电流电压回路接线错误</td><td>设备烧损</td><td>中等风险</td><td>试验前用万用表测量试验电源电压及装置电源 电压</td></tr><tr><td>7</td><td>一次设备未调整完毕前 进行传动试验</td><td>碰撞/设备 烧损</td><td>中等风险</td><td>传动试验前必须落实相关的设备安装完毕, 具 备传动试验条件</td></tr><tr><td>8</td><td>压板名称错误</td><td>碰撞/设备 烧损</td><td>中等风险</td><td>做好标识, 传动时必须在投合压板时分别传动, 保证压板的唯一性</td></tr><tr><td>9</td><td>存在寄生回路</td><td>设备停运</td><td>中等风险</td><td>将全站所有交流、直流开关合上, 逐一检查串 电情况, 测量时必须采用正对地和负对地的方法 测量交直流情况</td></tr><tr><td>10</td><td>传动试验监护不到位</td><td>碰撞</td><td>中等风险</td><td>进行传动前必须通知相关工作人员,并安排人 员进行监护</td></tr><tr><td>11</td><td>定值输入错误</td><td>设备停运</td><td>高风险</td><td>认真核对定值清单, 工作完成后由两人一起核 对定值, 并签字</td></tr><tr><td>12</td><td>TV 短路和 TA 开路及接 地不符合要求</td><td>设备烧损</td><td>高风险</td><td>对所有连接点逐一检查, 并做好记录</td></tr><tr><td>13</td><td>接线端子未紧固</td><td>设备停运</td><td>高风险</td><td>投运前需对所有端子逐一紧固,并做好记录</td></tr></table>

## 19 直流系统及 UPS 检验作业

作业指导书编码: DLJB-ZW-08 电网建设施工安全基准风险指南 (第二版)

<table><tr><td colspan="5">安全施工作业票编码:DLJB-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>检查方法不当</td><td>设备烧损</td><td>可接受的风险</td><td>检查前阅读说明书, 拔插插件时不使用莽力</td></tr><tr><td>2</td><td>试验前检查不严</td><td>设备烧损</td><td>低风险</td><td>试验前仔细阅读产品说明书、拔出保护弱电插 件, 并按照说明书要求进行试验</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>引接试验电源时触电</td><td>人身伤亡</td><td>高风险</td><td>严格执行电气工作票, 落实各项安全措施, 加 强监护</td></tr><tr><td>4</td><td>仪表使用方法不当</td><td>设备烧损</td><td>低风险</td><td>严格按照仪表的操作步骤进行</td></tr><tr><td>5</td><td>仪器设备不合格</td><td>设备停运</td><td>中风险</td><td>试验前检查仪器使用期限,必须在检定有效期内</td></tr><tr><td>6</td><td>临时试验线连接不规范</td><td>触电</td><td>高风险</td><td>严格按照安全规程进行接线, 并做好安全措施</td></tr><tr><td>7</td><td>试验方法不当</td><td>设备烧损</td><td>可接受的风险</td><td>检查前阅读说明书, 拔插插件时不使用莽力</td></tr><tr><td>8</td><td>直流系统接地</td><td>设备烧损</td><td>可接受的风险</td><td>使用专用仪器或者可调电阻进行测试</td></tr><tr><td>9</td><td>电解液泄漏</td><td>灼伤</td><td>中风险</td><td>做好防护措施, 准备必要的医疗药品</td></tr><tr><td>10</td><td>蓄电池及 UPS 爆炸</td><td>爆炸/设备 报废</td><td>中风险</td><td>做好防护措施, 按产品技术要求充放电</td></tr><tr><td>11</td><td>蓄电池短路</td><td>设备烧损</td><td>低风险</td><td>在带电检验时, 试验人员戴防护手套, 正确使 用工器具, 并设专人监护</td></tr><tr><td>12</td><td>试验人员触电</td><td>触电</td><td>中风险</td><td>在带电检验时, 试验人员戴防护手套, 正确使 用工器具, 并设专人监护</td></tr><tr><td>13</td><td>充放电引起火灾</td><td>爆炸/设备 报废</td><td>中风险</td><td>有专人监护, 并设置必要的消防措施</td></tr><tr><td>14</td><td>监护不严造成电池过放 电</td><td>设备烧损</td><td>低风险</td><td>设专人监护, 按时检测蓄电池端电压并做好记 录</td></tr></table>

## 第 6 部分: 变电站综合自动化

01 主机/操作员站验收作业

作业指导书编号: DLZDH-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 定检工作时产生大量无效 信息上送各级调度,干扰 调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将定检设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>监控后台及各级调度自 动化系统,定检设备与运 行设备挂牌不对应</td><td>减供负荷</td><td>低风险</td><td>检查监控后台及各级调度自动化系统上的挂牌 设备是否与定检设备一致</td></tr><tr><td>4</td><td>对交直流回路操作不当 造成短路、装置交直流回路 与其他回路的不正确连接</td><td>设备损坏</td><td>低风险</td><td>1. 交直流回路上工作时, 必须加强监护; 2. 在线检查交直流回路时,正确使用万用表； 3. 退出二次接线时, 应将前一级熔断器退出或逐 相退出二次接线并用绝缘胶布密封外露的导体部分</td></tr><tr><td>5</td><td>误碰遥控端子造成开关 跳闸、误控开关造成电网 事故</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>在相关运行端子上采取隔离措施, 在遥控开关 前, 应仔细核对定检设备和运行设备, 加强监护</td></tr><tr><td>6</td><td>误解、接遥信回路造成 信号误发或拒发</td><td>设备性能下降</td><td>可接受的风险</td><td>在端子上解、接线前, 应仔细核对</td></tr><tr><td>7</td><td>带电拔插测控插件造成 装置损坏</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静电 手带进行插拔</td></tr></table>

02 五防机 (一体化配置) 验收作业

作业指导书编号: DLZDH-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 定检工作时产生大量无效 信息上送各级调度,干扰 调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将接入设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全,定检时误 碰运行设备</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备必须用明显的标识隔开</td></tr><tr><td>4</td><td>在测控装置上模拟遥信 时走错间隔</td><td>触电</td><td>低风险</td><td>认真核对工作间隔, 在监护人的监护下方可开 始工作</td></tr><tr><td>5</td><td>在测控装置上模拟遥信 时直流接地</td><td>被迫停运</td><td>可接受的风险</td><td>短接遥信时要避免直流接地</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>在测控装置上模拟遥 信时误碰遥控端子造成开 关跳闸</td><td>减供负荷、 非正常解列</td><td>中等风险</td><td>在相关运行端子上采取隔离措施</td></tr><tr><td>7</td><td>在测控装置上模拟遥信 时误解、接遥信回路造成 信号误发或拒发</td><td>设备性能下降</td><td>可接受的风险</td><td>在端子上解、接线前, 应仔细核对</td></tr></table>

## 03 远动装置验收作业

作业指导书编号: DLZDH-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 验收工作汇中产生大量无 效信息上送各级调度, 干 扰调度/集控值班人员的 监视及判断</td><td>被迫停运</td><td>低风险</td><td>将验收设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>运行设备必须用明显的标识与验收设备隔开</td></tr><tr><td>4</td><td>屏内运行和非运行设备 出口压板的检查工作不到 位</td><td>减供负荷</td><td>可接受的风险</td><td>在相关压板退出后, 在屏内逐个进行压板一致 性对应检查, 并把不能退出运行的压板进行隔离</td></tr><tr><td>5</td><td>监控后台及各级调度自 动化系统,验收设备与运 行设备挂牌不对应, 造成 验收时误控断路器、隔离 开关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>检查监控后台及各级调度自动化系统上的挂牌 设备是否与验收设备一致</td></tr><tr><td>6</td><td>在测控装置上模拟遥信 时误碰遥控端子、装置的 遥控操作界面上误操作</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>在相关运行端子上采取隔离措施、双人操作、 认真核对操作对象</td></tr><tr><td>7</td><td>TA 开路、TV 短路</td><td>设备损坏</td><td>低风险</td><td>1. 短接 TA 二次绕组时, 必须使用专用短接片 或短接线进行正确短接,严禁用导线缠绕； 2. 在 TV 回路上工作时, 使用绝缘手套和绝缘 工具</td></tr><tr><td>8</td><td>对交直流回路操作不当 造成短路、装置交直流回 路与其他回路的不正确</td><td>设备损坏</td><td>低风险</td><td>1. 交直流回路上工作时, 必须加强监护; 2. 在线检查交直流回路时,正确使用万用表； 退出二次接线时, 应将前一级熔断器退出, 或者 逐相退出二次接线并用绝缘胶布密封外露的导体 部分</td></tr><tr><td>9</td><td>误控开关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备要用明显的标志隔开, 加 强监护</td></tr><tr><td>10</td><td>带电拔插测控插件</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静电 手带进行插拔</td></tr><tr><td>11</td><td>误改通信地址、信息设 置等参数</td><td>被迫停运</td><td>低风险</td><td>工作前做好参数记录, 工作完成后必须重新核 对参数</td></tr></table>

04 网络交换机验收作业

作业指导书编号: DLZDH-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>双网同时退出运行, 导致 系统失效、设备抵制网络风 暴能力过低、设备死机</td><td>被迫停运</td><td>低风险</td><td>检测双网系统时必须单网进行, 保证 A 网做测 试时 B 网正常运行, 工作过程中加强设备运行状 态检查,异常时应及时停止网络流量加量试验</td></tr></table>

## 05 测控装置验收作业

作业指导书编号: DLZDH-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图 纸与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 定检工作时产生大量无效 信息上送各级调度,干扰 调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将定检设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备必须用明显的标识隔开</td></tr><tr><td>4</td><td>屏内运行和非运行设备出 口压板的检查工作不到位</td><td>减供负荷</td><td>可接受的风险</td><td>在相关压板退出后, 在屏内逐个进行压板一致性 对应检查,并把不能退出运行的压板进行隔离</td></tr><tr><td>5</td><td>监控后台及各级调度自动 化系统,定检设备与运行设 备挂牌不对应, 造成定检时 误控断路器、隔离开关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>检查监控后台及各级调度自动化系统上的挂 牌设备是否与定检设备一致</td></tr><tr><td>6</td><td>TA 开路、TV 短路</td><td>设备损坏</td><td>低风险</td><td>1. 短接 TA 二次绕组时, 必须使用专用短接 片或短接线进行正确短接,严禁用导线缠绕； 2. 在 TV 回路上工作时, 使用绝缘手套和绝 缘工具</td></tr><tr><td>7</td><td>对交直流回路操作不当 造成短路、装置交直流回 路与其他回路的不正确</td><td>设备损坏</td><td>低风险</td><td>1. 交直流回路上工作时, 必须加强监护; 2. 在线检查交直流回路时, 正确使用万用 表；退出二次接线时,应将前一级熔断器退出, 或者逐相退出二次接线并用绝缘胶布密封外露 的导体部分</td></tr><tr><td>8</td><td>误碰遥控端子、误控开 关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>在相关运行端子上采取隔离措施, 定检设备 和运行设备要有明显的标志隔开, 加强监护</td></tr><tr><td>9</td><td>误解、接遥信回路造成 信号误发或拒发</td><td>设备性能下降</td><td>可接受的风险</td><td>在端子上解、接线前, 应仔细核对</td></tr><tr><td>10</td><td>带电拔插测控插件</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静 电手带进行插拨</td></tr><tr><td>11</td><td>误改同期定值、通信地 址、信息设置等参数,造 成其他设备逻辑闭锁失效 或出错</td><td>被迫停运</td><td>低风险</td><td>测试前做好参数记录, 测试完成后必须重新 核对参数, 严禁在测控装置和后台对与被检设 备存在逻辑闭锁关系的装置进行遥控操作</td></tr></table>

06 规约转换器验收作业

作业指导书编号: DLZDH-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理,工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 定检工作时产生大量无效 信息上送各级调度,干扰 调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将接入设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备必须用明显的标识隔开</td></tr><tr><td>4</td><td>TA 开路、TV 短路</td><td>设备损坏</td><td>低风险</td><td>1. 短接 TA 二次绕组时, 必须使用专用短接片 或短接线进行正确短接,严禁用导线缠绕； 2. 在 TV 回路上工作时, 使用绝缘手套和绝缘 工具</td></tr><tr><td>5</td><td>对交直流回路操作不当 造成短路、装置交直流回 路与其他回路的不正确</td><td>设备损坏</td><td>低风险</td><td>1. 交直流回路上工作时, 必须加强监护; 2. 在线检查交直流回路时,正确使用万用 表; 3. 退出二次接线时, 应将前一级熔断器退出, 或者逐相退出二次接线并用绝缘胶布密封外露的 导体部分</td></tr><tr><td>6</td><td>误解、接遥信回路造成 信号误发或拒发</td><td>设备性能下降</td><td>可接受的风险</td><td>在端子上解、接线前, 应仔细核对</td></tr><tr><td>7</td><td>因规约转换器配置文件 错误而误控开关造成电网 事故</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>1. 仔细检查规约转换器的配置文件, 确认配置 正确无误; 2. 在遥控试验时将不相关装置的远方/就地把 手打到就地位置</td></tr><tr><td>8</td><td>带电拔插测控插件造成 装置损坏</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静电 手带进行插拔</td></tr><tr><td>9</td><td>带电插拔串口,烧坏串 $\square$</td><td>设备损坏</td><td>低风险</td><td>插拔串口前先将装置断电</td></tr><tr><td>10</td><td>误改配置文件</td><td>被迫停运</td><td>可接受的风险</td><td>修改配置文件前, 做好备份</td></tr></table>

## 07 GPS系统验收作业

作业指导书编号: DLZDH-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理,工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 定检工作时产生大量无效 信息上送各级调度,干扰 调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将定检设备相关信息全部屏蔽</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备必须用明显的标识隔开</td></tr><tr><td>4</td><td>高空作业</td><td>坠落</td><td>低风险</td><td>按高空作业施工措施, 使用安全带及防护工 具</td></tr><tr><td>5</td><td>雷电事故</td><td>触电、设备 损坏</td><td>可接受的风险</td><td>天线安装高度不允许超过站内防雷天线高度</td></tr><tr><td>6</td><td>电缆受损</td><td>设备性能下降</td><td>可接受的风险</td><td>穿 PVC 管敷设</td></tr><tr><td>7</td><td>信号信息受干扰</td><td>设备性能下降</td><td>可接受的风险</td><td>使用屏蔽电缆</td></tr></table>

08 相量测量装置(PMU)验收作业

作业指导书编号: DLZDH-ZW-08

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理,工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>使用已感染病毒的移动 存储设备备份、升级 PMU 装置导致 PMU 装置感染 病毒</td><td>被迫停运</td><td>可接受的风险</td><td>使用安全专用且在工作前用最新杀毒软件扫描 确认无毒、认证过的移动存储设备</td></tr><tr><td>3</td><td>不恰当的弯折尾纤, 使 得站内 PMU 之间的网络 连接中断</td><td>设备损坏、 被迫停运</td><td>可接受的风险</td><td>其中一人监护, 盘绕尾纤时应在合理的弧度范 围内</td></tr><tr><td>4</td><td>TA 开路、TV 短路</td><td>设备损坏</td><td>低风险</td><td>1. 短接 TA 二次绕组时, 必须使用专用短接片 或短接线进行正确短接,严禁用导线缠绕； 2. 在 TV 回路上工作时, 使用绝缘手套和绝缘 工具</td></tr><tr><td>5</td><td>对交直流回路操作不当 造成短路、装置交直流回 路与其他回路的不正确</td><td>设备损坏</td><td>低风险</td><td>1. 交直流回路上工作时, 必须加强监护; 2. 在线检查交直流回路时, 正确使用万用表; 3. 退出二次接线时, 应将前一级熔断器退出, 或者逐相退出二次接线并用绝缘胶布密封外露的 导体部分</td></tr><tr><td>6</td><td>带电拔插 PMU 插件</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静电 手带进行插拔</td></tr><tr><td>7</td><td>误改 IP 地址网关、路由 设置等通信参数造成主站 通信中断</td><td>被迫停运</td><td>可接受的风险</td><td>测试前做好参数记录, 测试完成后必须重新核 对参数</td></tr><tr><td>8</td><td>误改测量装置数据命名 造成主站接收错数据</td><td>被迫停运</td><td>可接受的风险</td><td>修改前应备份数据, 修改后根据南网总调下发 的测量数据命名规则进行核对</td></tr><tr><td>9</td><td>测量回路误接线造成 PMU 错数据上送主站, 可能影响电网系统稳定 判断</td><td>被迫停运</td><td>可接受的风险</td><td>接线结束后必须在当地调取动态数据进行检验</td></tr></table>

09 纵向加密认证装置验收作业

作业指导书编号: DLZDH-ZW-09

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>对被测设备工作电源电 压等级辨识不清</td><td>设备性能下降</td><td>低风险</td><td>工作前认真阅读纵向加密认证装置用户手册</td></tr><tr><td>2</td><td>不熟悉测试仪器使用 和测试方法, 造成对被测 设备功能、性能判断不准 确</td><td>设备性能下降</td><td>可接受的风险</td><td>工作前进行相关培训, 充分熟悉仪器使用和测 试方法</td></tr><tr><td>3</td><td>测试板卡安装错误, 测 试仪启动后可能造成测试 仪损坏</td><td>设备损坏</td><td>低风险</td><td>工作前仔细确认板卡是否安装牢固,测试仪启 动过程中注意观察各指示灯情况</td></tr><tr><td>4</td><td>纵向加密认证装置证书 错误,造成设备无法正常 使用</td><td>设备损坏</td><td>低风险</td><td>按照操作流程, 正确导入装置证书</td></tr><tr><td>5</td><td>带电插拔测试板卡造成 测试仪损坏</td><td>设备损坏</td><td>低风险</td><td>插拔板卡前必须断开装置电源</td></tr><tr><td>6</td><td>纵向加密认证装置无法 建立加密隧道</td><td>设备损坏</td><td>可接受的风险</td><td>测试前认真阅读用户手册, 熟悉相关配置方 法</td></tr><tr><td>7</td><td>数据流过大造成设备宕 机或运行不稳定</td><td>被迫停运</td><td>低风险</td><td>认真阅读用户手册,了解设备性能指标</td></tr></table>

10 防火墙验收作业

作业指导书编号: DLZDH-ZW-10

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>对被测设备工作电源电 压等级辨识不清</td><td>设备性能下降</td><td>低风险</td><td>工作前认真阅读防火墙用户手册</td></tr><tr><td>2</td><td>不熟悉测试仪器使用和 测试方法, 造成对被测设 备功能、性能判断不准确</td><td>设备性能下降</td><td>可接受的风险</td><td>工作前进行相关培训, 充分熟悉仪器使用和测 试方法</td></tr><tr><td>3</td><td>测试板卡安装错误,测 试仪启动后可能造成测试 仪损坏</td><td>设备损坏</td><td>低风险</td><td>工作前仔细确认板卡是否安装牢固,测试仪启 动过程中注意观察各指示灯情况</td></tr><tr><td>4</td><td>带电插拔测试板卡造成 测试仪损坏</td><td>设备损坏</td><td>低风险</td><td>插拔板卡前必须断开装置电源</td></tr><tr><td>5</td><td>防火墙 ACL 功能设置 错误</td><td>被迫停运</td><td>低风险</td><td>1. 测试前认真阅读用户手册, 熟悉相关配置 方法。 2. 认真阅读用户手册,了解设备性能指标</td></tr></table>

11 正向隔离装置验收作业

作业指导书编号: DLZDH-ZW-11

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>对被测设备工作电源电 压等级辨识不清</td><td>设备性能下降</td><td>低风险</td><td>工作前认真阅读正向隔离装置用户手册</td></tr><tr><td>2</td><td>不熟悉测试仪器使用 和测试方法, 造成对被测 设备功能、性能判断不准 确</td><td>设备性能下降</td><td>可接受的风险</td><td>工作前进行相关培训, 充分熟悉仪器使用和测 试方法</td></tr><tr><td>3</td><td>测试板卡安装错误, 测 试仪启动后可能造成测试 仪损坏</td><td>设备损坏</td><td>低风险</td><td>工作前仔细确认板卡是否安装牢固,测试仪启 动过程中注意观察各指示灯情况</td></tr><tr><td>4</td><td>带电插拔测试板卡造成 测试仪损坏</td><td>设备损坏</td><td>低风险</td><td>插拔板卡前必须断开装置电源</td></tr><tr><td>5</td><td>隔离装置无法实现正常 数据通信</td><td>被迫停运</td><td>低风险</td><td>测试前认真阅读用户手册, 熟悉相关配置方法</td></tr><tr><td>6</td><td>数据流过大造成设备宕 机或运行不稳定</td><td>被迫停运</td><td>低风险</td><td>认真阅读用户手册,了解设备性能指标</td></tr></table>

## 12 反向隔离装置验收作业

作业指导书编号: DLZDH-ZW-12

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>对被测设备工作电源电 压等级辨识不清</td><td>设备性能下降</td><td>低风险</td><td>工作前认真阅读正向隔离装置用户手册</td></tr><tr><td>2</td><td>不熟悉测试仪器使用 和测试方法, 造成对被测 设备功能、性能判断不准 确</td><td>设备性能下降</td><td>可接受的风险</td><td>工作前进行相关培训, 充分熟悉仪器使用和测 试方法</td></tr><tr><td>3</td><td>测试板卡安装错误, 测 试仪启动后可能造成测试 仪损坏</td><td>设备损坏</td><td>低风险</td><td>工作前仔细确认板卡是否安装牢固,测试仪启 动过程中注意观察各指示灯情况</td></tr><tr><td>4</td><td>带电插拔测试板卡造成 测试仪损坏</td><td>设备损坏</td><td>低风险</td><td>插拔板卡前必须断开装置电源</td></tr><tr><td>5</td><td>隔离装置无法实现正常 数据通信</td><td>被迫停运</td><td>低风险</td><td>测试前认真阅读用户手册, 熟悉相关配置方法</td></tr><tr><td>6</td><td>数据流过大造成设备宕 机或运行不稳定</td><td>被迫停运</td><td>低风险</td><td>认真阅读用户手册,了解设备性能指标</td></tr></table>

13 变电站自动化系统总体验收作业

作业指导书编号: DLZDH-ZW-13 电网建设施工安全基准风险指南 (第二版)

<table><tr><td colspan="5">安全施工作业票编码:DLZDH-ZW-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>现场图纸不齐全或图纸 与现场实际不符</td><td>设备性能下降</td><td>低风险</td><td>加强现场图纸资料管理, 工作前认真核对图纸 与现场实际是否对应</td></tr><tr><td>2</td><td>未采取相应措施, 造成 验收工作汇中产生大量无 效信息上送各级调度,干 扰调度/集控值班人员的监 视及判断</td><td>被迫停运</td><td>低风险</td><td>将验收设备相关信息全部屏蔽</td></tr><tr><td>3</td><td>屏内运行和非运行设备 隔离措施不全</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>运行设备必须用明显的标识与验收设备隔开</td></tr><tr><td>4</td><td>屏内运行和非运行设备 出口压板的检查工作不到 位</td><td>减供负荷</td><td>可接受</td><td>在相关压板退出后, 在屏内逐个进行压板一致 性对应检查, 并把不能退出运行的压板进行隔离</td></tr><tr><td>5</td><td>监控后台及各级调度自 动化系统,验收设备与运 行设备挂牌不对应, 造成 验收时误控断路器、隔离 开关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>检查监控后台及各级调度自动化系统上的挂牌 设备是否与验收设备一致</td></tr><tr><td>6</td><td>TA 开路、TV 短路</td><td>设备损坏</td><td>低风险</td><td>1. 短接 TA 二次绕组时, 必须使用专用短接片 或短接线进行正确短接,严禁用导线缠绕； 2. 在 TV 回路上工作时, 使用绝缘手套和绝缘 工具</td></tr><tr><td>7</td><td>对交直流回路操作不当 造成短路、装置交直流回 路与其他回路的不正确</td><td>设备损坏</td><td>低风险</td><td>交直流回路上工作时, 必须加强监护; 在线检 查交直流回路时, 正确使用万用表; 退出二次接 线时, 应将前一级熔断器退出, 或者逐相退出二 次接线并用绝缘胶布密封外露的导体部分</td></tr><tr><td>8</td><td>装置的遥控操作界面上 误操作造成遥控对象误动 作</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>双人操作、认真核对操作对象</td></tr><tr><td>9</td><td>误控开关</td><td>减供负荷、 非正常解列</td><td>低风险</td><td>定检设备和运行设备要有明显的标志隔开, 加 强监护</td></tr><tr><td>10</td><td>误改通信地址、信息设 置等参数</td><td>被迫停运</td><td>低风险</td><td>工作前做好参数记录, 工作完成后必须重新核 对参数</td></tr><tr><td>11</td><td>带电拔插测控插件</td><td>设备损坏</td><td>低风险</td><td>插拔插件前必须断开装置电源, 并佩戴防静电 手带进行插拔</td></tr></table>

第 7 部分: 通信

01 OPGW、ADSS 展放作业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-01/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>山路陡峭引致摔伤、扭 伤、跌伤</td><td>坠落、摔绊、 扭伤</td><td>可接受的风险</td><td>配备急救药箱、工作服、鞋,提高施工人员注 意力</td></tr><tr><td>2</td><td>跨越灌木引致伤害</td><td>刺伤</td><td>可接受的风险</td><td>配备急救药箱、工作服、鞋</td></tr><tr><td>3</td><td>高温引致中暑</td><td>职业病</td><td>可接受的风险</td><td>配备急救药箱、饮用水、太阳帽, 尽量避免高 温天气作业</td></tr><tr><td>4</td><td>被雷击</td><td>触电</td><td>可接受的风险</td><td>配备急救药箱, 严禁雷雨期间露天作业</td></tr><tr><td>5</td><td>被劫匪袭击</td><td>打击、刺伤</td><td>可接受的风险</td><td>尽量避免单人作业</td></tr><tr><td>6</td><td>被野外生物袭击</td><td>咬伤</td><td>低风险</td><td>配备急救药箱</td></tr><tr><td>7</td><td>操作不当导致缆盘受损</td><td>设备破损</td><td>低风险</td><td>严格遵循出厂说明书来进行缆盘运输和安装</td></tr><tr><td>8</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>佩戴安全帽、安全带,加强安全教育</td></tr><tr><td>9</td><td>被高空坠物击中</td><td>打击</td><td>低风险</td><td>佩戴安全帽</td></tr><tr><td>10</td><td>光缆展放时没接地造成 触电</td><td>触电</td><td>低风险</td><td>严格遵照安规进行作业,加强安全教育,加强 对施工人员的作业指导书培训</td></tr><tr><td>11</td><td>光缆展放时跌落</td><td>坠落</td><td>低风险</td><td>严格遵照安规和作业指导书进行作业,作业前 进行安全技术交底</td></tr><tr><td>12</td><td>光缆牵引过程中脱离导 致跑线</td><td>打击</td><td>中风险</td><td>施工前检查牵引连接结构安装质量, 检查牵引 连接金具性能,并核对型号对于光缆是否适用。 严格按照作业指导书进行作业</td></tr><tr><td>13</td><td>光缆卡滑轮</td><td>设备破损</td><td>低风险</td><td>光缆展放期间, 保证每个塔上的滑轮都有专人 监督,加强对施工人员的作业指导书培训</td></tr><tr><td>14</td><td>光缆紧线使用非配套工 具导致光缆受损</td><td>设备破损</td><td>低风险</td><td>按光缆施工导则规定配置工器具</td></tr><tr><td>15</td><td>光缆紧线时导致光缆受 损</td><td>设备破损</td><td>低风险</td><td>紧线前应检查紧线段光缆状况</td></tr><tr><td>16</td><td>光缆紧线发生人员伤害</td><td>打击</td><td>低风险</td><td>紧线时人员远离光缆, 不得站在光缆内角</td></tr><tr><td>17</td><td>引下施工过程光缆从高 处跌落</td><td>打击</td><td>中风险</td><td>严格按照作业指导书作业,作业前进行安全技 术交底, 光缆引下施工时配备足够人力</td></tr></table>

## 02 管道光缆敷设作业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-02/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>被车辆撞击</td><td>交通意外</td><td>低风险</td><td>施工人员提高注意力, 穿有警示标志的服装</td></tr><tr><td>2</td><td>高温天气引致中暑</td><td>职业病</td><td>可接受的风险</td><td>配备急救药箱、饮用水、太阳帽, 尽量避免高 温天气作业</td></tr><tr><td>3</td><td>被塌方伤害</td><td>坍塌</td><td>低风险</td><td>做好开挖地段的土质保护</td></tr><tr><td>4</td><td>高温天气引致中暑</td><td>职业病</td><td>可接受的风险</td><td>配备急救药箱、饮用水、太阳帽, 尽量避免高 温天气作业</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>误伤在运行线缆</td><td>设备破损</td><td>低风险</td><td>施工前核查相关资料, 施工时随时通报现场异 常情况</td></tr><tr><td>6</td><td>被水泥板压伤</td><td>夹伤</td><td>低风险</td><td>施工人员提高注意力, 配备急救药箱</td></tr><tr><td>7</td><td>沼气中毒</td><td>中毒</td><td>低风险</td><td>施工前做好管井的通风</td></tr><tr><td>8</td><td>窒息</td><td>窒息</td><td>低风险</td><td>合理地布置通风口</td></tr><tr><td>9</td><td>光缆拉伤</td><td>设备破损</td><td>低风险</td><td>做好施工前技术交底, 加强对施工人员的作业 指导书培训</td></tr><tr><td>10</td><td>光缆压伤</td><td>设备破损</td><td>低风险</td><td>做好施工协调, 安排合理工期, 并在光缆子管 适当位置做明显标识, 加强对施工人员的作业指 导书培训</td></tr><tr><td>11</td><td>光缆被小动物咬损</td><td>设备破损</td><td>可接受的风险</td><td>光缆敷设完成后做好子管的密封措施, 加强对 施工人员的作业指导书培训</td></tr></table>

## 03 光 缆 接 续 作 业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-03/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>山路陡峭引致摔伤、扭 伤、跌伤,跨越灌木引致 伤害</td><td>坠落、摔绊、 扭伤、刺伤</td><td>可接受的风险</td><td>配备急救药箱、工作服、鞋,提高施工人员注 意力</td></tr><tr><td>2</td><td>高温引致中暑</td><td>职业病</td><td>可接受的风险</td><td>配备急救药箱、饮用水、太阳帽, 尽量避免高 温天气作业</td></tr><tr><td>3</td><td>被雷击</td><td>触电</td><td>可接受的风险</td><td>配备急救药箱, 严禁雷雨期间露天作业</td></tr><tr><td>4</td><td>被劫匪袭击</td><td>打击、刺伤</td><td>可接受的风险</td><td>尽量避免单人作业</td></tr><tr><td>5</td><td>被野外生物袭击</td><td>咬伤</td><td>低风险</td><td>配备急救药箱</td></tr><tr><td>6</td><td>没有对光缆接地造成触 电</td><td>触电</td><td>低风险</td><td>严格遵照有关规定进行作业, 加强安全教育, 加强对施工人员的作业指导书培训</td></tr><tr><td>7</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>戴安全带, 加强安全教育</td></tr><tr><td>8</td><td>被高空坠物击中</td><td>打击</td><td>低风险</td><td>佩戴安全帽, 加强安全教育</td></tr><tr><td>9</td><td>误碰在运行纤芯</td><td>通信中断</td><td>可接受的风险</td><td>标签制作明晰清楚, 工作时提高注意力</td></tr><tr><td>10</td><td>尾纤接头损坏或适配器 的人为损害</td><td>设备破损</td><td>低风险</td><td>按照尾纤类型采用合适的手段接入适配器</td></tr></table>

04 光纤测试作业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-04/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>吸入有害气体中毒</td><td>中毒</td><td>低风险</td><td>工作前先对机房彻底通风</td></tr><tr><td>2</td><td>吸入有害粉尘</td><td>职业病</td><td>可接受的风险</td><td>工作前先对机房进行清洁</td></tr><tr><td>3</td><td>被光源击伤</td><td>职业性疾病</td><td>低风险</td><td>严禁直视带光尾纤</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>对尾纤的人为损害</td><td>设备破损</td><td>可接受的风险</td><td>工作时提高注意力</td></tr><tr><td>5</td><td>光纤端子识别错误</td><td>设备破损</td><td>低风险</td><td>标签制作明晰清楚, 工作时提高注意力</td></tr><tr><td>6</td><td>尾纤接头损坏或适配器 的人为损害</td><td>设备破损</td><td>低风险</td><td>按照尾纤类型采用合适的手段接入适配器</td></tr><tr><td>7</td><td>误用 OTDR 击中设备</td><td>设备破损</td><td>低风险</td><td>工作时提高注意力,加强安全教育</td></tr><tr><td>8</td><td>辅助工具缺乏</td><td>职业性疾病</td><td>可接受的风险</td><td>配备折叠桌椅</td></tr></table>

## 05 业 务 接 入 作 业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-05/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>误碰在运行纤芯</td><td>通信中断</td><td>低风险</td><td>标签制作明晰清楚, 工作时提高注意力</td></tr><tr><td>2</td><td>标签制作有误</td><td>通信中断</td><td>低风险</td><td>工作时提高注意力</td></tr><tr><td>3</td><td>误碰在运行纤芯</td><td>通信中断</td><td>可接受的风险</td><td>标签制作明晰清楚, 工作时提高注意力</td></tr><tr><td>4</td><td>误用 OTDR 击中设备</td><td>设备破损</td><td>可接受的风险</td><td>测试前认真阅读运行方式单, 核对现场信息并 得到通信调度确认</td></tr><tr><td>5</td><td>尾纤接头损坏或适配器 的人为损害</td><td>设备破损</td><td>低风险</td><td>按照尾纤类型采用合适的手段接入适配器</td></tr></table>

## 06 变电站内光缆本体验收作业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-06/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>吸入有害气体中毒</td><td>中毒</td><td>低风险</td><td>工作前先等待室内通风片刻</td></tr><tr><td>2</td><td>吸入有害粉尘</td><td>职业病</td><td>可接受的风险</td><td>工作前先对工作位置进行适当清洁</td></tr><tr><td>3</td><td>被走线架碰伤</td><td>碰撞</td><td>低风险</td><td>佩戴安全帽</td></tr><tr><td>4</td><td>水泥砖板对人伤害</td><td>夹击</td><td>低风险</td><td>专人监护, 佩戴手套, 工作时提高注意力</td></tr><tr><td>5</td><td>对线缆的人为损害</td><td>设备破损</td><td>可接受的风险</td><td>专人监护, 工作时提高注意力, 加强安全教育</td></tr><tr><td>6</td><td>被高空坠物击中</td><td>打击</td><td>低风险</td><td>佩戴安全帽</td></tr><tr><td>7</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>戴安全带, 加强安全教育</td></tr><tr><td>8</td><td>对纤芯的人为损害</td><td>设备破损</td><td>可接受的风险</td><td>工作时提高注意力</td></tr></table>

## 07 站外线路光缆安装结构验收作业

作业指导书编号: DLTX-ZW-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-01-07/07</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>山路陡峭引致摔伤、扭 伤、跌伤,跨越灌木引致 伤害</td><td>坠落、摔绊、 扭伤、刺伤</td><td>可接受的风险</td><td>配备急救药箱、工作服、鞋,提高施工人员注 意力</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>高温天气引致中暑</td><td>职业病</td><td>可接受的风险</td><td>配备急救药箱、饮用水、太阳帽, 尽量避免高 温天气作业</td></tr><tr><td>3</td><td>被雷击</td><td>触电</td><td>可接受的风险</td><td>配备急救药箱, 严禁雷雨期间露天作业</td></tr><tr><td>4</td><td>被劫匪袭击</td><td>打击、刺伤</td><td>可接受的风险</td><td>尽量避免单人作业</td></tr><tr><td>5</td><td>被野外生物袭击</td><td>咬伤</td><td>低风险</td><td>配备急救药箱</td></tr><tr><td>6</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>戴安全带, 加强安全教育</td></tr><tr><td>7</td><td>高空坠物</td><td>打击</td><td>低风险</td><td>佩戴安全帽</td></tr></table>

08 光通信网络设备安装作业

作业指导书编号: DLTX-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-02-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机柜的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 竖立机柜时须四人合作。 2. 工作时专人监护</td></tr><tr><td>2</td><td>设备的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>3</td><td>不正确使用工器具</td><td>打击</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 用正确方法使用工器具</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 施工作业现场应设立围栏, 不准超越围栏进 入设备运行区。现场搬运工具, 长大物件必须保 持与带电设备安全距离并设专人监护。 2. 低压交流电源应装触电保护器。 3. 接线端子的绝缘护罩齐备, 导线的接头须采 取绝缘包扎措施。 4. 严禁带电拆接电源线, 使用合格的电缆和开 关。 5. 需站在干燥的绝缘物上工作,应设专人监 护。 6. 必须使用有绝缘柄或采用绝缘包扎措施的 工具</td></tr><tr><td>5</td><td>穿越临时遮栏</td><td>触电</td><td>低风险</td><td>临时遮栏的装设需在保证作业人员不能误碰 其他带电设备的前提下,方便作业人员进出现场 和实施作业</td></tr><tr><td>6</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 配备合格、足够的灭火器。 2. 严禁使用非设备和非工作用的电器。 3. 及时更新陈旧的设备和动力电缆, 避免短路 引起火灾。 4. 机房内严禁存放易燃、易爆和腐蚀性物品。 5. 施工现场不准吸烟。 6. 现场动火必须严格审批</td></tr><tr><td>7</td><td>不当的坠物</td><td>打击</td><td>可接受的风险</td><td>1. 严禁将物品上下抛掷。 2. 吊车下面严禁站人。 3. 施工作业现场设置遮栏及警示牌</td></tr><tr><td>8</td><td>高空作业无防护措施</td><td>坠落</td><td>可接受的风险</td><td>1. 登高人员需具持证上岗。 2. 登高人员需使用双保险安全带。 3. 雷雨天时严禁登高作为。 4. 使用梯子应有人扶持或绑牢。 5. 要按规定使用梯子</td></tr></table>

09 光通信网络设备调试及开通作业

作业指导书编号: DLTX-ZW-02

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-02-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>工作前的安全注意事项等核查清楚。施工场 地、工作区域安全确认,人员或设备与周围带电 部位必须符合规定的安全距离(220kV:3m； ${500}\mathrm{{kV}} : 5\mathrm{\;m}$ )</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>设备报废、系 统瓦解</td><td>低风险</td><td>1. 作业人员列队,工作负责人宣布工作内容。 2. 作业人员必须明确工作内容和工作范围及 安全措施</td></tr><tr><td>3</td><td>损坏的仪表</td><td>设备报废</td><td>可接受的风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 按规定正确操作仪表,特别注意仪表的正常工 作范围,如光板的收光功率不能低于过载光功率。 6. 移动设备或仪表时, 至少两人以上进行, 工 作监护人负责监督</td></tr><tr><td>4</td><td>被光源击伤</td><td>职业性疾病</td><td>低风险</td><td>禁止用眼睛直视设备或仪器上的发光口或带 发光源的光纤头</td></tr><tr><td>5</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 施工作业现场应设立围栏, 不准超越围栏进 入设备运行区。现场搬运工具, 长大物件必须保 持与带电设备安全距离并设专人监护。 2. 低压交流电源应装触电保护器。 3. 接线端子的绝缘护罩齐备, 导线的接头须采 取绝缘包扎措施。 4. 严禁带电拆接电源线, 使用合格的电缆和开 关。 5. 需站在干燥的绝缘物上工作,应设专人监护。 6. 必须使用有绝缘柄或采用绝缘包扎措施的 工具</td></tr><tr><td>6</td><td>操作失误</td><td>设备报废</td><td>低风险</td><td>1. 正确设置仪表仪器, 测试仪器接地。 2. 严格执行作业指导书规定进行测试。 3. 拔插板卡佩戴防静电手腕。 4. 注意核实板卡位置,检查配线,清洁设备、 机框</td></tr><tr><td>7</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时对裸露金属器具或电源头用绝缘胶 布包好。 2. 连接电源线及送电前都要充分验电, 检查电 源极性,防止误接成+48V电源。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>8</td><td>没有接地</td><td>设备报废</td><td>低风险</td><td>检查接地情况</td></tr><tr><td>9</td><td>现场工作造成传输网运 行业务中断</td><td>系统瓦解</td><td>低风险</td><td>1. 现场施工,切实核对传输设备和端口名称及 编号,防止误拔插或误碰。 2. 及时更新现场的标签标识</td></tr><tr><td>10</td><td>传输网管操作造成运行 业务中断</td><td>系统瓦解</td><td>低风险</td><td>1. 配置数据前, 应仔细核查资源, 做好数据备 份。 2. 出现数据冲突时,不准盲目操作,数据核查 清除后,再进行网管配置数据操作。 3. 网管操作要细心谨慎, 禁止急促、盲目操作</td></tr></table>

10 数据网络设备安装作业

作业指导书编号: DLTX-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-03-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机柜的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 竖立机柜时须四人合作。 2. 工作时专人监护</td></tr><tr><td>2</td><td>设备的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>3</td><td>不正确使用工器具</td><td>打击</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 应使用绝缘工具操作,防止误碰。 3. 用正确方法使用工器具</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格</td></tr><tr><td>5</td><td>穿越临时遮栏</td><td>触电</td><td>低风险</td><td>临时遮栏的装设需在保证作业人员不能误碰 其他带电设备的前提下,方便作业人员进出现场 和实施作业</td></tr><tr><td>6</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 配备合格、足够的灭火器。 2. 严禁使用非设备和非工作用的电器。 3. 及时更新陈旧的设备和动力电缆, 避免短路 引起火灾。 4. 机房内严禁存放易燃、易爆和腐蚀性物品。 5. 施工现场不准吸烟。 6. 现场动火必须严格审批</td></tr><tr><td>7</td><td>硬物打击伤人和设备损 坏</td><td>碰撞</td><td>可接受的风险</td><td>1. 作业人员佩戴安全帽, 不准上下抛递物件或 工具。 2. 要思想集中, 认真观察有无障碍、孔洞等不 安全因素。 3. 不准高处存放物件或工具。 4. 搬运物品时要防止物品过重坠落伤人。 5. 材料堆放要有条有理, 放置应平稳, 防止物 品倒塌。 6. 严禁将水放置在设备上</td></tr><tr><td>8</td><td>高空作业无防护措施</td><td>坠落</td><td>可接受的风险</td><td>1. 使用前检查梯子是否牢固可靠, 梯子立放要 平要稳。 2．有人在梯子上作业时,下面要有人护持。 3. 上下梯时不准携带笨重物件。 4. 在梯子上工作时应使用工具袋, 不准上下抛 递物件或工具。 5. 梯上、下面的人员必须戴安全帽。 6. 梯子上有人时, 禁止移动</td></tr></table>

11 数据网络设备调试及开通作业

作业指导书编号: DLTX-ZW-03

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-03-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>1. 工作前的安全注意事项等核查清楚。 2. 作业现场与运行设备隔离, 作业场地标识明 确,人员或设备与附近带电部位必须符合规定的 安全距离</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>设备报废、 系统瓦解</td><td>低风险</td><td>1. 工作负责人应确认工作班成员着装符合要 求, 安全用具和劳保用品佩戴齐全。 2. 工作前由工作负责人宣读工作票或工作内 容,交待现场安全措施、带电部位和其他注意事 项</td></tr><tr><td>3</td><td>损坏的仪表</td><td>设备报废</td><td>可接受的风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 测试工具外壳及电源线绝缘良好, 开关灵 活,配置漏电保护插座。 6. 测试工具外壳接地可靠</td></tr><tr><td>4</td><td>被光源击伤</td><td>职业性疾病</td><td>低风险</td><td>禁止用眼睛直视设备或仪器上的发光口或带 发光源的光纤头</td></tr><tr><td>5</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格</td></tr><tr><td>6</td><td>操作失误</td><td>设备报废</td><td>低风险</td><td>1. 正确设置仪表仪器, 测试仪器接地。 2. 严格执行作业指导书规定进行测试。 3. 拔插板卡佩戴防静电手腕。 4. 注意核实板卡位置, 检查配线, 清洁设备、 机框</td></tr><tr><td>7</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时对裸露金属器具或电源头用绝缘胶 布包好。 2. 连接电源线及送电前都要充分验电, 检查电 源极性,防止误接成+48V 电源。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>8</td><td>没有接地</td><td>设备报废</td><td>低风险</td><td>检查接地情况</td></tr><tr><td>9</td><td>设备误操作</td><td>系统瓦解</td><td>低风险</td><td>1. 设备管理权限加密, 必须通过认证才可以登 陆设备。 2. 严格管理权限分级, 严禁低级别权限人员改 动配置。 3. 定期将相关设备的数据备份</td></tr><tr><td>10</td><td>运行业务中断</td><td>系统瓦解</td><td>低风险</td><td>1. 作业前确认设备上现有的运行业务。 2. 提供冗余备份线路或链路。 3. 提前通知业务主管部门本次工作内容</td></tr></table>

12 载波通信设备安装作业

作业指导书编号: DLTX-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-04-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 施工作业现场应设立围栏, 不准超越围栏进 入设备运行区。现场搬运工具, 长大物件必须保 持与带电设备安全距离并设专人监护。 2. 线路施工作业现场应严格执行停电验电制 度, 线路施工时设置可靠接地装置。 3. 低压交流电源应装触电保护器。 4. 接线端子的绝缘护罩齐备, 导线的接头须采 取绝缘包扎措施。 5. 严禁带电拆接电源线, 使用合格的电缆和开 关。 6. 需站在干燥绝缘物上的工作,应设专人监 护。 7. 必须使用有绝缘柄或采用绝缘包扎措施的 工具。 8. 结合滤波器内部检查必须合上结合滤波器 接地开关</td></tr><tr><td>2</td><td>未挂安全带</td><td>坠落</td><td>低风险</td><td>1. 工作时佩戴合格的安全带。 2. 工作时专人监护。 3. 安装后检查</td></tr><tr><td>3</td><td>倾倒的设备</td><td>碰撞</td><td>低风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>4</td><td>不正确使用工器具</td><td>打击、触电</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 应使用绝缘工具操作,防止误碰。 3. 用正确方法使用工器具。 4. 移动电源应配备漏电保安器。 5. 操作人员应戴绝缘手套、护目镜,穿绝缘鞋</td></tr><tr><td>5</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 动火时,应有防止火灾的措施。 2. 作业现场不得存放易燃易爆品。 3. 现场配备足够消防器材</td></tr><tr><td>6</td><td>防护装置缺陷</td><td>坠落</td><td>低风险</td><td>1. 购买合格产品。 2. 定期检查工器具。 3. 标识并禁止使用不合格产品</td></tr><tr><td>7</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>1. 登高人员需具持证上岗。 2. 登高人员需使用双保险安全带。 3. 雷雨天时严禁登高作业。 4. 使用梯子应有人扶持或绑牢。 5. 要按规定使用梯子</td></tr><tr><td>8</td><td>不当的坠物</td><td>打击</td><td>低风险</td><td>1. 严禁将物品上下抛掷。 2. 正确佩戴安全帽, 吊车下面严禁站人。 3. 施工作业现场设置遮栏及警示牌</td></tr></table>

13 载波通信设备调试及开通作业

作业指导书编号: DLTX-ZW-04

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-04-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>工作前的安全注意事项等核查清楚。施工场 地、工作区域安全确认,人员或设备与周围带电 部位必须符合规定的安全距离(220kV:3m； ${500}\mathrm{{kV}} : 5\mathrm{\;m}$ )</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>触电</td><td>低风险</td><td>1. 作业人员列队,工作负责人宣布工作内容。 2. 作业人员必须明确工作内容和工作范围及 安全措施</td></tr><tr><td>3</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 施工作业现场应设立围栏, 不准超越围栏进 入设备运行区。现场搬运工具, 长大物件必须保 持与带电设备安全距离并设专人监护。 2. 线路施工作业现场应严格执行停电验电制 度, 线路施工时设置可靠接地装置。 3. 低压交流电源应装触电保护器。 4. 接线端子的绝缘护罩齐备, 导线的接头须采 取绝缘包扎措施。 5. 严禁带电拆接电源线, 使用合格的电缆和开 关。 6. 需站在干燥绝缘物上的工作,应设专人监 护。 7. 必须使用有绝缘柄或采用绝缘包扎措施的 工具。 8. 结合滤波器内部检查必须合上结合滤波器 接地开关</td></tr><tr><td>4</td><td>损坏的仪器仪表</td><td>设备报废</td><td>低风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 移动设备或仪表时, 至少两人以上进行,工 作监护人负责监督。 6. 使用仪表前装设好接地线并设置正确的量 程。 7. 户外作业遇雷雨天时严禁使用仪表</td></tr><tr><td>5</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时将裸露金属器具或电源头用绝缘胶 布包好。 2. 连接电源线及送电前都要充分验电。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>6</td><td>高空作业无防护措施</td><td>坠落</td><td>低风险</td><td>1. 登高人员需持证上岗。 2. 登高人员需使用双保险安全带。 3. 雷雨天时严禁登高作业。 4. 使用梯子应有人扶持或绑牢。 5. 要按规定使用梯子</td></tr><tr><td>7</td><td>不当的坠物</td><td>打击</td><td>低风险</td><td>1. 严禁将物品上下抛掷。 2. 正确佩戴安全帽, 吊车下面严禁站人。 3. 施工作业现场设置遮栏及警示牌</td></tr><tr><td>8</td><td>误操作</td><td>设备破损</td><td>低风险</td><td>1. 验电后方能工作。 2. 悬挂标识牌</td></tr></table>

14 语音交换设备安装作业

作业指导书编号: DLTX-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-05-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机柜的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 竖立机柜时须四人合作。 2. 工作时专人监护</td></tr><tr><td>2</td><td>设备的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>3</td><td>不正确使用工器具</td><td>打击</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 应使用绝缘工具操作,防止误碰。 3. 用正确方法使用工器具</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格。 8. 施工照明线路绝缘良好,且不应与安装中的 设备相碰</td></tr><tr><td>5</td><td>穿越临时遮拦</td><td>触电</td><td>低风险</td><td>临时遮栏的装设需在保证作业人员不能误碰 其他带电设备的前提下,方便作业人员进出现场 和实施作业</td></tr><tr><td>6</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 配备合格、足够的灭火器。 2. 严禁使用非设备和非工作用的电器。 3. 及时更新陈旧的设备和动力电缆, 避免短路 引起火灾。 4. 机房内严禁存放易燃、易爆和腐蚀性物品。 5. 施工现场不准吸烟。 6. 现场动火必须严格审批</td></tr><tr><td>7</td><td>硬物打击伤人和设备损 坏</td><td>碰撞</td><td>可接受的风险</td><td>1. 作业人员佩戴安全帽, 不准上下抛递物件或 工具。 2. 要思想集中, 认真观察有无障碍、孔洞等不 安全因素。 3. 不准高处存放物件或工具。 4. 搬运物品时要防止物品过重坠落伤人。 5. 材料堆放要有条有理, 放置应平稳, 防止物 品倒塌。 6. 严禁将水放置在设备上</td></tr><tr><td>8</td><td>高空作业无防护措施</td><td>坠落</td><td>可接受的风险</td><td>1. 使用前检查梯子是否牢固可靠, 梯子立放要 平要稳。 2．有人在梯子上作业时,下面要有人护持。 3. 上下梯时不准携带笨重物件。 4. 在梯子上工作时应使用工具袋, 不准上下抛 递物件或工具。 5. 梯上、下面的人员必须戴安全帽。 6. 梯子上有人时, 禁止移动</td></tr></table>

15 语音交换设备调试及开通作业

作业指导书编号: DLTX-ZW-05

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-05-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>1. 工作前的安全注意事项等核查清楚。 2. 作业现场与运行设备隔离, 作业场地标识明 确,人员或设备与附近带电部位必须符合规定的 安全距离</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>设备报废、系 统瓦解</td><td>低风险</td><td>1. 工作负责人应确认工作班成员着装符合要 求,安全用具和劳保用品佩戴齐全。 2. 工作前由工作负责人宣读工作票或工作内 容,交待现场安全措施、带电部位和其他注意事 项</td></tr><tr><td>3</td><td>损坏的仪表</td><td>设备报废</td><td>可接受的风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 测试工具外壳及电源线绝缘良好, 开关灵 活,配置漏电保护插座。 6. 测试工具外壳接地可靠</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格</td></tr><tr><td>5</td><td>操作失误</td><td>设备报废</td><td>低风险</td><td>1. 正确设置仪表仪器, 测试仪器接地。 2. 严格执行作业指导书规定进行测试。 3. 拔插板卡佩戴防静电手腕。 4. 注意核实板卡位置, 检查配线, 清洁设备、 机框</td></tr><tr><td>6</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时对裸露金属器具或电源头用绝缘胶 布包好。 2. 连接电源线及送电前都要充分验电, 检查电 源极性,防止误接成+48V电源。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>7</td><td>没有接地</td><td>设备报废</td><td>低风险</td><td>检查接地情况</td></tr><tr><td>8</td><td>设备误操作</td><td>系统瓦解</td><td>低风险</td><td>1. 设备管理权限加密, 必须通过认证才可以登 陆设备。 2. 严格管理权限分级, 严禁低级别权限人员改 动配置。 3. 定期将相关设备的数据备份</td></tr><tr><td>9</td><td>运行业务中断</td><td>系统瓦解</td><td>低风险</td><td>1. 作业前确认设备上现有的运行业务。 2. 提供冗余备份线路或链路。 3. 提前通知业务主管部门本次工作内容</td></tr></table>

16 通信电源设备安装作业

作业指导书编号: DLTX-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-06-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机柜的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 竖立机柜时须四人合作。 2. 工作时专人监护</td></tr><tr><td>2</td><td>设备的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>3</td><td>不正确使用工器具</td><td>打击</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 用正确方法使用工器具</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格。 8. 施工照明线路绝缘良好, 且不应与安装中的 设备相碰</td></tr><tr><td>5</td><td>穿越临时遮栏</td><td>触电</td><td>低风险</td><td>临时遮栏的装设需在保证作业人员不能误碰 其他带电设备的前提下, 方便作业人员进出现场 和实施作业</td></tr><tr><td>6</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 配备合格、足够的灭火器。 2. 严禁使用非设备和非工作用的电器。 3. 及时更新陈旧的设备和动力电缆, 避免短路 引起火灾。 4. 机房内严禁存放易燃、易爆和腐蚀性物品。 5. 施工现场不准吸烟。 6. 现场动火必须严格审批</td></tr><tr><td>7</td><td>蓄电池组跌落</td><td>碰撞、打击</td><td>可接受的风险</td><td>1. 蓄电池组搬运时须至少 2 人合作。 2. 工作时专人监护</td></tr><tr><td>8</td><td>短路的蓄电池</td><td>设备报废</td><td>低风险</td><td>蓄电池组接入电源设备前测量正负极性, 用手 柄将通信电源蓄电池熔断器拔下, 核对无误后方 可接入电源设备</td></tr><tr><td>9</td><td>误接线和误触碰</td><td>设备报废</td><td>低风险</td><td>接线前必须验电, 明确交流配电屏的三相线和 中线位置以及控制开关编号</td></tr><tr><td>10</td><td>不当的坠物</td><td>打击</td><td>可接受的风险</td><td>1. 严禁将物品上下抛掷。 2. 吊车下面严禁站人。 3. 施工作业现场设置遮栏及警示牌</td></tr><tr><td>11</td><td>高空作业无防护措施</td><td>坠落</td><td>可接受的风险</td><td>1. 登高人员需具持证上岗。 2. 登高人员需使用双保险安全带。 3. 雷雨天时严禁登高作为。 4. 使用梯子应有人扶持或绑牢。 5. 要按规定使用梯子</td></tr></table>

17 通信电源设备调试作业

作业指导书编号: DLTX-ZW-06

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-06-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>工作前的安全注意事项等核查清楚。施工场 地、工作区域安全确认,人员或设备与周围带电 部位必须符合规定的安全距离(220kV:3m； ${500}\mathrm{{kV}} : 5\mathrm{\;m}$ )</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>设备报废、系 统瓦解</td><td>低风险</td><td>1. 作业人员列队,工作负责人宣布工作内容。 2. 作业人员必须明确工作内容和工作范围及 安全措施</td></tr><tr><td>3</td><td>损坏的仪表</td><td>设备报废</td><td>可接受的风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 按规定正确操作仪表, 特别注意仪表的正常 工作范围。 6. 移动设备或仪表时, 至少两人以上进行, 工 作监护人负责监督</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 施工作业现场应设立围栏, 不准超越围栏进 入设备运行区。现场搬运工具, 长大物件必须保 持与带电设备安全距离并设专人监护。 2. 低压交流电源应装触电保护器。 3. 接线端子的绝缘护罩齐备, 导线的接头须采 取绝缘包扎措施。 4. 严禁带电拆接电源线, 使用合格的电缆和开 关。 5. 需站在干燥的绝缘物上工作,应设专人监 护。 6. 必须使用有绝缘柄或采用绝缘包扎措施的 工具</td></tr><tr><td>5</td><td>操作失误</td><td>设备报废</td><td>低风险</td><td>1. 正确设置仪表仪器, 测试仪器接地。 2. 严格执行作业指导书规定进行测试。 3. 明确作业地点与带电部位,在检验通信屏前 后挂 “在此工作” 标示牌, 在相邻运行屏前后挂 红布条作警示。 4. 设专人监护</td></tr><tr><td>6</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时对裸露金属器具或电源头用绝缘胶 布包好。 2. 蓄电池组接入电源设备前测量正负极性, 用 手柄将通信电源蓄电池熔断器拔下,核对无误后 方可接入电源设备。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>7</td><td>没有接地</td><td>设备报废</td><td>低风险</td><td>检查接地情况</td></tr></table>

18 视频会议系统设备安装作业

作业指导书编号: DLTX-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-07-01/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>机柜的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 竖立机柜时须四人合作。 2. 工作时专人监护</td></tr><tr><td>2</td><td>设备的倾倒</td><td>碰撞</td><td>可接受的风险</td><td>1. 搬动设备时应做好必要的防范措施。 2. 机架临时停放应平稳。 3. 机架固定要牢固可靠</td></tr><tr><td>3</td><td>不正确使用工器具</td><td>打击</td><td>可接受的风险</td><td>1. 工作时专人监护。 2. 应使用绝缘工具操作,防止误碰。 3. 用正确方法使用工器具</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格</td></tr><tr><td>5</td><td>穿越临时遮栏</td><td>触电</td><td>低风险</td><td>临时遮栏的装设需在保证作业人员不能误碰 其他带电设备的前提下,方便作业人员进出现场 和实施作业</td></tr><tr><td>6</td><td>操作不当引起火灾</td><td>灼 (烫) 伤、 设备报废</td><td>低风险</td><td>1. 配备合格、足够的灭火器。 2. 严禁使用非设备和非工作用的电器。 3. 及时更新陈旧的设备和动力电缆, 避免短路 引起火灾。 4. 机房内严禁存放易燃、易爆和腐蚀性物品。 5. 施工现场不准吸烟。 6. 现场动火必须严格审批</td></tr><tr><td>7</td><td>硬物打击伤人和设备损 坏</td><td>碰撞</td><td>可接受的风险</td><td>1. 作业人员佩戴安全帽, 不准上下抛递物件或 工具。 2. 要思想集中, 认真观察有无障碍、孔洞等不 安全因素。 3. 不准高处存放物件或工具。 4. 搬运物品时要防止物品过重坠落伤人。 5. 材料堆放要有条有理, 放置应平稳, 防止物 品倒塌。 6. 严禁将水放置在设备上</td></tr><tr><td>8</td><td>高空作业无防护措施</td><td>坠落</td><td>可接受的风险</td><td>1. 使用前检查梯子是否牢固可靠, 梯子立放要 平要稳。 2．有人在梯子上作业时,下面要有人护持。 3. 上下梯时不准携带笨重物件。 4. 在梯子上工作时应使用工具袋, 不准上下抛 递物件或工具。 5. 梯上、下面的人员必须戴安全帽。 6. 梯子上有人时, 禁止移动</td></tr></table>

19 视频会议系统设备调试及开通作业电网建设施工安全基准风险指南 (第二版)

作业指导书编号: DLTX-ZW-07

<table><tr><td colspan="5">安全施工作业票编码:DLTX-ZW-07-02/02</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业现场的核查不全 面、不准确</td><td>触电</td><td>低风险</td><td>1. 工作前的安全注意事项等核查清楚。 2. 作业现场与运行设备隔离, 作业场地标识明 确,人员或设备与附近带电部位必须符合规定的 安全距离</td></tr><tr><td>2</td><td>工作地点不清、任务不 清</td><td>设备报废、系 统瓦解</td><td>低风险</td><td>1. 工作负责人应确认工作班成员着装符合要 求, 安全用具和劳保用品佩戴齐全。 2. 工作前由工作负责人宣读工作票或工作内 容,交待现场安全措施、带电部位和其他注意事 项</td></tr><tr><td>3</td><td>损坏的仪表</td><td>设备报废</td><td>可接受的风险</td><td>1. 提前做好工作计划,办理工作票。 2. 准备好各种材料工具。 3. 核实仪器、仪表性能。 4. 使用专用器具存放仪器、仪表。 5. 测试工具外壳及电源线绝缘良好, 开关灵 活,配置漏电保护插座。 6. 测试工具外壳接地可靠</td></tr><tr><td>4</td><td>违反带电作业规程</td><td>触电</td><td>低风险</td><td>1. 工作人员应戴绝缘手套, 穿绝缘靴。 2. 工作时有专人监护。 3. 使用绝缘合格的工具。 4. 按期检查移动式电动工具。 5. 采用绝缘等级为 II 类的双重绝缘工具。 6. 采用装设有漏电保安器的放线盘。 7. 临时电源开关应带有二级漏电保护, 且经检 验合格</td></tr><tr><td>5</td><td>操作失误</td><td>设备报废</td><td>低风险</td><td>1. 正确设置仪表仪器, 测试仪器接地。 2. 严格执行作业指导书规定进行测试。 3. 拔插板卡佩戴防静电手腕。 4. 注意核实板卡位置, 检查配线, 清洁设备、 机框</td></tr><tr><td>6</td><td>电源短路或极性接反</td><td>设备报废</td><td>低风险</td><td>1. 作业时对裸露金属器具或电源头用绝缘胶 布包好。 2. 连接电源线及送电前都要充分验电, 检查电 源极性,防止误接成+48V 电源。 3. 进行电源方面的作业时应设专人监护</td></tr><tr><td>7</td><td>没有接地</td><td>设备报废</td><td>低风险</td><td>检查接地情况</td></tr><tr><td>8</td><td>作业期间误碰运行设 备、误操作</td><td>系统瓦解</td><td>低风险</td><td>1. 作业不得随意触碰运行中设备。 2. 按规定履行工作允许手续和进行安全技术 交底。 3. 施工期间设专人监护。 4. 施工期间, 禁止其他会议控制台对运行系统 进行操作和管理</td></tr><tr><td>9</td><td>错误修改参数</td><td>系统瓦解</td><td>低风险</td><td>1. 监护到位,认真做好监护。 2. 工作前必须对原有视频会议系统参数进行 备份,并核对各项参数。 3. 需修改系统参数时,必须严格按照审批手续 进行申请后按批复单进行修改</td></tr><tr><td>10</td><td>系统入侵、病毒</td><td>系统瓦解</td><td>低风险</td><td>1. 会议控制台与办公网和外网隔离。 2. 定期查杀病毒,堵塞安全漏洞。 3. 非视频会议系统维护人员禁止进入 MCU 及 控制平台心修改或删除系统数据</td></tr></table>

第 8 部分: 配网工程

01 钢管杆、铁塔组立安装作业

作业指导书编码: DLGT-01

<table><tr><td colspan="5">安全施工作业票编码:DLGT-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>打击、坠落 摔绊</td><td>中等风险</td><td>施工区域必须按规范做好安全围蔽及警示措 施, 晚上应设置警标灯</td></tr><tr><td>2</td><td>设备材料顺斜坡堆放</td><td>打击 碰撞</td><td>中等风险</td><td>设备材料不得顺斜坡堆放, 加支垫或用绳索锚 固塔材, 组装时应防止塔材滑动</td></tr><tr><td>3</td><td>山坡排杆没有平整场地 或支垫措施不当</td><td>夹伤 碰撞 打击</td><td>中等风险</td><td>1. 排杆前应平整场地或支垫坚实: 2. 用绳索或拉线锚固电杆</td></tr><tr><td>4</td><td>杆、塔连接螺栓连接不 牢固</td><td>打击、碰撞 夹伤</td><td>中等风险</td><td>1. 检查杆、塔连接情况, 按规范扭矩紧固螺栓; 2. 铁塔附材螺栓要露扣并用铁丝绑扎牢固</td></tr><tr><td>5</td><td>没按安全系数选取钢丝 绳套及卸扣</td><td>打击 碰撞</td><td>中等风险</td><td>按吊装重量选取安全系数相匹配的钢丝绳套及 卸扣,卸扣 $\mathrm{U}$ 形环变形或销子螺纹损坏不得使用</td></tr><tr><td>6</td><td>没有清除动火区域易燃 易爆物品和杂物</td><td>灼 (烫) 伤 爆炸</td><td>中等风险</td><td>1. 动火作业要办理动火作业票,严格执行气、 电焊作业操作规程; 2. 清除动火区域易燃易爆物品和杂物</td></tr><tr><td>7</td><td>气、电焊作业人员不正 确使用劳动防护用品</td><td>烫伤</td><td>中等风险</td><td>1. 作业人员应正确使用劳动防护用品; 2. 严格执行气、电焊作业操作规程; 3. 焊工必须持证上岗</td></tr><tr><td>8</td><td>绝缘降低的电焊设备</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 工作前应检查线缆及接线点是否良好； 2. 焊机二次线路及外壳必须接地良好; 3. 焊把不得破损, 绝缘必须良好; 4. 雨天不要在露天烧焊, 在潮湿地方电焊作 业, 应站在绝缘垫上</td></tr><tr><td>9</td><td>乙炔瓶没有安装防回火 装置, 氧气瓶明火距离不 足</td><td>灼 (烫) 伤 爆炸 窒息</td><td>中等风险</td><td>1. 乙炔瓶要垂直放置, 正确安装防回火装置; 2. 现场应配备足够灭火器材; 3. 氧气瓶与乙炔瓶距离不得小于 $8\mathrm{\;m}$ ,距明火 距离不得小于 10m</td></tr><tr><td>10</td><td>有缺陷的氧气、乙炔管</td><td>灼 (烫) 伤 爆炸、窒息</td><td>中等风险</td><td>1. 氧气管、乙炔管有龟裂时应禁止使用: 2. 作业现场应配备足够灭火器材</td></tr><tr><td>11</td><td>动火作业现场没有配备 消防器材</td><td>灼 (烫) 伤 爆炸 窒息</td><td>中等风险</td><td>1. 动火作业要办理动火作业票； 2. 现场配备合格有效、数量足够且型号与现场 物质相对应的消防器材</td></tr><tr><td>12</td><td>施工用电不规范</td><td>触电 灼 (烫) 伤 设备烧损</td><td>中等风险</td><td>1. 电源箱按规定安装漏电保护开关; 2. 所有电器设备的金属外壳接地线牢固可靠; 3. 不得将电线直接钩挂在开关上、直接插入插 座内使用或采用铜丝代替熔丝使用； 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 应使用 软橡胶电缆线; 6. 电焊机电源应加装开关才能接入使用</td></tr><tr><td>13</td><td>防暑降温措施不足</td><td>中暑</td><td>高风险</td><td>1. 避开炎热高峰时段作业, 现场配置太阳伞或 风扇,配备足够的清凉饮料和急救药物； 2. 对员工进行紧急救护法培训</td></tr><tr><td>14</td><td>起重设备安全装置失效 ${}^{ * }$</td><td>打击 坠落</td><td>中等风险</td><td>1. 起重设备应持有效检验合格证; 2. 安全警示装置应齐全有效</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>15</td><td>起重机吊装没有设专人 指挥</td><td>碰撞 打击</td><td>中等风险</td><td>1. 施工作业现场应协调统一方案并设专人统 一指挥,操作员、司索工应持证上岗； 2. 指挥员看不清工作地点, 操作人员看不清指 挥信号时, 不得进行起吊</td></tr><tr><td>16</td><td>钢丝绳套及卸扣没按安 全系数选取</td><td>打击 碰撞</td><td>中等风险</td><td>按吊装重量选取安全系数相匹配钢丝绳套及卸 扣</td></tr><tr><td>17</td><td>回转半径内及吊臂下站 人</td><td>夹伤、打击</td><td>中等风险</td><td>在起重机吊臂、重物下、回转半径内严禁站人</td></tr><tr><td>18</td><td>起重机各支承点不牢固*</td><td>打击、碰撞 夹伤</td><td>高风险</td><td>1. 吊机各支腿承点必须牢固可靠; 2. 土质松软的地方应加枕木或垫钢板</td></tr><tr><td>19</td><td>杆、塔起吊就位后, 没 立即紧固地脚螺栓</td><td>打击</td><td>中等风险</td><td>1. 杆、塔就位后应立即紧固地脚螺栓, 或加设 临时拉线; 2. 上杆、塔前应检查杆、塔与地脚螺栓紧固情 况</td></tr><tr><td>20</td><td>杆、塔吊点选择不当</td><td>打击 碰撞</td><td>中等风险</td><td>1. 钢管杆、铁塔吊点选择要准确或适当; 2. 钢丝绳绑扎点应加软垫保护</td></tr><tr><td>21</td><td>使用梯子登高不规范</td><td>坠落、扭伤 碰撞</td><td>高风险</td><td>1. 使用合格梯子,有防滑措施或派专人扶梯； 2. 梯子上工作时应跷脚,与地面夹角以 ${60}^{ \circ  }$ 为 宜; 3. 不得手持重物上下梯子</td></tr><tr><td>22</td><td>起吊杆、塔没有设调整 绳</td><td>打击、夹伤 设备破损</td><td>中等风险</td><td>起吊钢管杆、铁塔时应设 2 根或以上调整绳, 每根绳应由 1~2 人拉住控制</td></tr><tr><td>23</td><td>吊装杆、塔与运行中设 备安全距离不足 ${}^{ * }$</td><td>触电</td><td>特高的风险</td><td>必须停电作业或按带电作业程序进行施工</td></tr><tr><td>24</td><td>邻近带电设备吊装,起 重机没有临时接地线</td><td>触电</td><td>中等风险</td><td>1. 在邻近带电设备起吊时, 应满足安全距离, 并设专人监护; 2. 起重机装设临时接地线,接地棒埋深 $> {0.6}\mathrm{m}$</td></tr><tr><td>25</td><td>杆塔吊装就位后, 没有 及时连接接地网</td><td>触电</td><td>特高的风险</td><td>杆、塔吊装就位后应立即连接接地网防止雷击 伤害</td></tr></table>

## 02 钢筋混凝土杆组立安装作业

作业指导书编码: DLGT-02

<table><tr><td colspan="5">安全施工作业票编码:DLGT-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>线路复测时, 防高空坠 落、淹溺措施不当</td><td>淹溺 坠落</td><td>中等风险</td><td>高处复测应设专人监护, 江河边复测人员应穿 救生衣</td></tr><tr><td/><td>吊装 18m 以上混凝土电 杆时, 没有补强措施</td><td>设备破损</td><td>中等风险</td><td>吊装 ${18}\mathrm{\;m}$ 以上混凝土电杆时,应使用钢丝绳作 补强措施, 增强电杆抗弯矩力</td></tr><tr><td/><td>电杆附挂过多的横担、 金具等重物起吊</td><td>设备破损</td><td>高风险</td><td>钢筋混凝土电杆起吊时, 除拉线外不应附挂过 多的横担、金具、工器具等重物</td></tr><tr><td/><td>起吊混凝土杆不设置调 整绳</td><td>夹伤、打击 设备破损</td><td>中等风险</td><td>起吊混凝土杆时应设 2 根或以上调整绳, 每根 绳应由 1~2 人拉住控制</td></tr><tr><td/><td>混凝土杆吊点选择不当</td><td>夹伤 打击</td><td>可接受的风险</td><td>吊点应选电杆重心高 $1 \sim  2\mathrm{\;m}$ 处或重心以上钢丝 绳套不易滑动的位置</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>抱杆及锚固点布置不合 理</td><td>碰撞、打击 坠落</td><td>高风险</td><td>1. 抱杆与锚固点距离选取抱杆高度的 ${1.2} \sim  {1.5}$ 倍,绞磨或卷扬机布置应合理。 2. 抱杆、电杆、锚固点应设在同一直线上</td></tr><tr><td/><td>未弄清地下管线分布情 况下就打入桩锚</td><td>设备破损</td><td>高风险</td><td>打入桩锚前,应现场勘查地下管线情况</td></tr><tr><td/><td>带手套打临时桩锚</td><td>打击、碰撞 扭伤</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手 套; 2. 使用铁锤前要检查锤头是否牢固； 3. 打锤正前方不得有人</td></tr><tr><td/><td>桩锚、临锚不牢固</td><td>打击 碰撞</td><td>中等风险</td><td>1. 临时桩锚应选用双联或三联桩锚,连接必须 牢固可靠, 土质松软或有地下管线时应挖临锚; 2. 桩锚必须牢固可靠, 并设专人看管</td></tr><tr><td/><td>抱杆根开、倾角不符合 要求</td><td>打击 碰撞</td><td>中等风险</td><td>1. 抱杆根开应选抱杆高度的 0.4 倍； 2. 抱杆倾角应小于 ${15}^{ \circ  }$</td></tr><tr><td/><td>用不合格钢丝绳作抱杆 拉线</td><td>打击</td><td>中等风险</td><td>1. 应按安全系数选取钢丝绳及卸扣； 2. 不得使用断股或受损超标的钢丝绳</td></tr><tr><td/><td>抱杆与受力钢丝绳连接 或绑扎不牢固</td><td>打击 碰撞</td><td>中等风险</td><td>1. 钢丝绳与抱杆、桩锚连接应牢固可靠; 2. 按安全系数选取钢丝绳及卸扣； 3. 桩锚必须设专人看管</td></tr><tr><td/><td>不按重量选取滑轮组</td><td>打击 碰撞</td><td>中等风险</td><td>应按起吊重量及安全系数选取滑轮组</td></tr><tr><td/><td>起吊电杆不用闭环式滑 轮组</td><td>打击 碰撞</td><td>中等风险</td><td>使用闭环式滑轮组</td></tr><tr><td/><td>抱杆起吊电杆时不设调 整绳</td><td>夹伤、打击 设备破损</td><td>中等风险</td><td>起吊电杆时应设 2 根或以上调整绳, 每根绳应 由 1~2 人拉住控制</td></tr><tr><td/><td>土质松软处抱杆没有加 固措施</td><td>打击 碰撞</td><td>中等风险</td><td>在土质松软的地方, 抱杆腿部应绑扎横道木或 垫枕木加固</td></tr><tr><td/><td>锚固点没有设专人看管</td><td>夹伤、打击 设备破损</td><td>中等风险</td><td>各锚固点必须牢固可靠, 并设专人看管</td></tr><tr><td/><td>绞磨和卷扬机放置不平 稳,受力前方有人通过或 逗留</td><td>打击 夹伤</td><td>中等风险</td><td>1. 绞磨和卷扬机放置应平稳,锚固必须可靠, 有防滑动措施, 受力前方不得有人通过或逗留; 2. 卷筒应与牵引钢丝绳垂直,导向滑车应与卷 筒垂直, 滑车与卷筒的距离大于卷筒长度的 20 倍</td></tr><tr><td/><td>受力点采用铝材质滑轮</td><td>夹伤 打击</td><td>中等风险</td><td>受力点应使用钢质滑轮</td></tr><tr><td/><td>绞磨和卷扬机使用不规 范</td><td>夹伤 打击</td><td>中等风险</td><td>1. 牵引钢丝绳应从卷筒下方卷入, 排列整齐, 缠绕不得少于 5 圈; 2. 要由有经验的人拉磨尾绳, 且站位于锚桩后 面,不得站在绳圈内； 3. 绞磨受力时,不得采用松尾绳的方法卸荷； 4. 绞磨未完全停稳时不得换挡或改变转动方 向; 5. 不得在转动的卷筒上调整牵引绳位置</td></tr><tr><td/><td>绞磨机漏油或采用直流 供油*</td><td>灼 (烫) 伤</td><td>高风险</td><td>1. 绞磨机严禁采用直流供油； 2. 绞磨机应做好日常维护保养工作</td></tr><tr><td/><td>电杆起吊离地没有停止 起吊, 检查各桩锚的受力 情况</td><td>夹伤 打击 碰撞</td><td>中等风险</td><td>1. 电杆起吊至离地 ${0.5} \sim  1\mathrm{\;m}$ 时,应停止起吊; 2. 检查各桩锚的受力情况； 3. 检查电杆的弯曲度及焊接口情况</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>使用汽车或拖拉机直接 牵引起吊电杆</td><td>打击 碰撞 设备破损</td><td>高风险</td><td>严禁使用汽车或拖拉机直接牵引起吊电杆</td></tr></table>

03 杆、塔拉线安装作业

作业指导书编码: DLGT-03

<table><tr><td colspan="5">安全施工作业票编码:DLGT-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>受力拉线与导线不在同 一直线上,拉线与杆塔夹 角不足</td><td>打击 坠落</td><td>高风险</td><td>1. 拉线分坑定位应准确; 2. 受力拉线与导线要在同一直线上； 3. 拉线与杆塔夹角不应小于 ${45}^{ \circ  }$ 受地形限制 时, 不应小于 30°</td></tr><tr><td/><td>线夹安装错误</td><td>打击 夹伤</td><td>低风险</td><td>1. 楔形、UT 形线夹安装的朝向要正确; 2. 线尾露出线夹 300~500mm,与主线用铁丝 绑扎</td></tr><tr><td/><td>临时拉线的花篮没有用 铁丝绑扎固定, 双钩没有 卸去手柄</td><td>打击 夹伤 坠落</td><td>高风险</td><td>临时拉线使用的花篮应用铁丝绑扎固定, 双钩 应卸去手柄</td></tr><tr><td/><td>剪切钢绞线防回弹措施 不足</td><td>打击</td><td>中等风险</td><td>拉线剪切时线头应用铁丝扎牢,并防止线头回 弹伤人</td></tr><tr><td/><td>拉棒、拉环与拉盘的连 接不符合要求</td><td>坠落 打击 碰撞</td><td>高风险</td><td>1. 马道开挖和拉盘坑深和应回填符合设计要 求; 2. 拉盘应用绳索吊入坑内, 要做好防止拉棒回 弹伤人措施。拉盘、拉棒、拉线应呈一直线； 3. 拉棒、拉环与拉盘的连接应牢固可靠, U 形 环螺栓要露扣和加 R 销</td></tr><tr><td/><td>直线及转角耐张杆塔紧 线前不打临时拉线</td><td>坠落、碰撞 打击 设备破损</td><td>中等风险</td><td>导线分段施工时, 直线及转角耐张杆塔紧线前 应加装临时拉线</td></tr><tr><td/><td>登杆作业人员不正确使 用个人防护用品</td><td>打击 坠落</td><td>高风险</td><td>正确佩戴安全帽, 穿着软底工作鞋</td></tr><tr><td/><td>登杆前没有检查杆根和 登高工器具</td><td>坠落 碰撞</td><td>高风险</td><td>1. 上杆前应先检查杆根是否牢固； 2. 使用合格的登高工器具</td></tr><tr><td/><td>登杆塔时没有检查脚 钉,背带长、重物上落杆</td><td>坠落 打击</td><td>高风险</td><td>1. 作业人员登杆 (塔) 时应检查脚钉是否牢固, 手执角钢登杆 (塔)； 2. 使用绳索传递工器具, 杆塔作业时要使用工 具袋; 不能背带长重物上落杆塔</td></tr><tr><td/><td>杆塔作业失去安全带保 护</td><td>坠落</td><td>高风险</td><td>1. 使用双保险安全带; 2. 杆塔转位时不得失去安全带保护</td></tr><tr><td/><td>利用树木、外露岩石等 作受力临时桩锚</td><td>打击、碰撞 设备破损 坠落</td><td>高风险</td><td>1. 严禁利用树木、外露岩石等作受力临时桩 锚; 2. 要使用双联、三联桩锚或挖临锚； 3. 桩锚连接必须牢固可靠, 并设专人看管</td></tr><tr><td/><td>临时拉线钢丝绳选取不 符合安全系数要求</td><td>打击 碰撞 设备破损</td><td>中等风险</td><td>临时拉线使用的钢丝绳及卸扣要按安全系数选 取</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>临时拉线使用花篮或双 钩没做防回松措施</td><td>碰撞 打击 设备破损</td><td>中等风险</td><td>临时拉线使用的花篮要用铁丝绑扎固锁, 双钩 要卸去手柄</td></tr><tr><td/><td>拉线与紧线夹头规格不 匹配</td><td>打击</td><td>中等风险</td><td>使用与拉线规格匹配的夹头</td></tr><tr><td/><td>杆上有人员施工时调整 拉线</td><td>打击 坠落 夹伤</td><td>高风险</td><td>1. 调整拉线时, 杆上不能有施工人员; 2. 应上下层交替对称调整拉线, 使杆身保持正立; 3. 应设专人监护杆塔受力变形情况</td></tr><tr><td/><td>水平拉线不满足车辆通 行高度要求</td><td>坠落 交通意外</td><td>高风险</td><td>1. 水平拉线要满足车辆通行高度; 2. 水平拉线应设警示标志</td></tr><tr><td/><td>拉线或临时拉线安装调 整没有专人监护</td><td>打击 碰撞</td><td>中等风险</td><td>1. 终端杆应向拉线侧预偏; 2. 多层拉线应自上而下逐层安装, 受力应一致; 3. 拉线或临时拉线安装或调整时应设专人监护</td></tr><tr><td/><td>撑杆与导线不在同一直 线上,连接不牢固</td><td>碰撞 打击 夹伤</td><td>低风险</td><td>1. 撑杆与主杆金具连接应牢固可靠; 2. 撑杆与导线应在同一直线上,夹角应大于 ${30}^{ \circ  }$ ； 3. 撑杆埋深大于 ${0.5}\mathrm{\;m}$ 、防沉层不小于 ${300} \sim$ 500mm</td></tr></table>

## 04 横担、金具及绝缘子安装工程作业

作业指导书编码: PWJX-01

<table><tr><td colspan="5">安全施工作业票编码:PWJX-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>用绳索传递横担、金具、 绝缘子时绑扎不牢固</td><td>碰撞 打击</td><td>中等风险</td><td>1. 使用绳索传递横担、金具、绝缘子； 2. 绳结绑扎要牢固可靠</td></tr><tr><td/><td>工器具、材料在杆塔上 随意放置</td><td>碰撞 打击</td><td>中等风险</td><td>1. 金具、材料、工器具在杆塔上不能随意放置 并应绑扎牢固； 2. 小件物品或材料应用工具袋装好</td></tr><tr><td/><td>横担、金具安装垂直下 方站人</td><td>打击 碰撞</td><td>中等风险</td><td>横担、金具安装时垂直下方不得站人</td></tr></table>

## 05 跨越设施搭设与拆除作业

作业指导书编码: PWJX-02

<table><tr><td colspan="5">安全施工作业票编码:PWJX-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>跨越棚架没有搭设在中 心线上,宽度没有超出线 路两边线各 1.5m</td><td>触电 碰撞 打击 交通意外</td><td>高风险</td><td>1. 跨越棚架搭设前要对线行进行分角定位测量; 2. 棚架或织网应搭设在跨越物中心线上; 3. 搭设宽度应超出线路两边线各 ${1.5}\mathrm{\;m}$ ,并应加 装外伸羊角； 4. 确保被跨越物的最小安全距离； 5. 跨越棚架应设安全警示标志</td></tr><tr><td/><td>邻近带电线路搭设棚 架, 没有办理工作票</td><td>触电 坠落</td><td>中等风险</td><td>1. 应办理工作票; 2. 设专人监护,对运行中的设备保持足够的安 全距离</td></tr><tr><td/><td>棚架承线部位没有加固</td><td>交通意外 触电</td><td>高风险</td><td>1. 棚架承线部位应有加固措施; 2. 设专人看护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>邻近带电设备的跨越棚 架使用金属材质搭设</td><td>触电 坠落</td><td>中等风险</td><td>邻近带电设备严禁使用金属材质搭设跨越棚架</td></tr><tr><td/><td>在道路、铁路旁施工时, 施工人员没穿反光衣,棚 架没有设置警示标志</td><td>交通意外 碰撞</td><td>中等风险</td><td>1. 施工人员必须穿反光衣； 2. 棚架要按规定设置安全标识和警示标志； 3. 在铁路附近搭设棚架时施工人员不能使用 红色的安全帽、服装和旗帜</td></tr><tr><td/><td>在铁路或高速公路旁边 搭棚架时, 将材料堆放在 路轨或路面上</td><td>交通意外</td><td>低风险</td><td>禁止将材料堆放在路轨或路面上</td></tr><tr><td/><td>重要跨越施工时没有与 有关部门办理许可手续</td><td>交通意外</td><td>中等风险</td><td>1. 铁路、高速公路附近搭棚架,应与有关部门 办理许可手续； 2. 重要跨越要设专人看护</td></tr><tr><td/><td>灾害天气前、后没有对 棚架进行加固</td><td>交通意外 触电 打击 碰撞</td><td>特高的风险</td><td>1. 发生强风或暴雨灾害天气前, 要对棚架进行 加固保强或采取降低棚架高度的措施; 2. 强风或暴雨过后,应对棚架稳固状况进行检 查确认</td></tr><tr><td/><td>拆除棚架时没有用人传 递, 材料向下抛扔</td><td>打击</td><td>高风险</td><td>1. 棚架拆除时, 工具、材料应用人传递; 2. 棚架拆除时应由上向下逐根进行, 不得向下 抛扔, 不能采取成排推倒的方法</td></tr></table>

## 06 导、地线展放作业

作业指导书编码: PWJX-03

<table><tr><td colspan="5">安全施工作业票编码:PWJX-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>承线支架或工器具残 缺, 导、地线盘与承重支 架不匹配, 转动不灵活</td><td>碰撞 打击 设备破损</td><td>中等风险</td><td>1. 支架安放要平稳、牢固, 工器具应完整可靠; 2. 千斤顶的起重能力应大于荷重的 2 倍, 严禁 在带负荷的情况下突然卸压下降； 3. 导、地线盘应与承重支架匹配, 放线盘应转 动灵活； 4. 放线盘应设专人看管</td></tr><tr><td/><td>牵引机具及转角滑轮的 桩锚不牢固</td><td>打击</td><td>高风险</td><td>1. 牵引机具及转角滑轮的桩锚应牢固可靠, 使 用闭环式滑轮,并设专人看管； 2. 导引绳、牵引绳的安全系数不得少于 3 倍</td></tr><tr><td/><td>线盘没有设专人看管, 线盘没有制动措施</td><td>打击</td><td>中等风险</td><td>1. 线盘应设专人看管； 2. 导、地线应从上方牵出； 3. 线盘放置应平稳可靠； 4. 线盘应转动灵活, 制动可靠</td></tr><tr><td/><td>牵引机放置不平稳,受 力前方有人通过或逗留</td><td>打击</td><td>中等风险</td><td>1. 牵引机放置应平稳,锚固必须可靠; 2. 受力前方不得有人通过或逗留； 3. 牵引机应有防滑动措施; 4. 不能在线盘下面或旁边休息</td></tr><tr><td/><td>在感应电压较高的地段 展放导、地线时, 牵引机 具没有临时接地措施</td><td>触电</td><td>中等风险</td><td>1. 在感应电压较高的地段展放时, 导、地线及 牵引机具应挂临时接地线； 2. 接地棒埋深不得少于 0.6m</td></tr><tr><td/><td>牵引设备操作人员没有 持证上岗</td><td>设备破损 打击</td><td>中等风险</td><td>牵引设备操作人员应持上岗证</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>牵引绳或线尾盘绕圈数 少于 6 圈</td><td>夹伤 打击 绞伤</td><td>中等风险</td><td>1. 牵引绳或线尾排列应整齐, 缠绕不得少于 6 圈; 2. 旋转连接器严禁直接进入牵引轮或卷筒; 3. 要由有经验的人拉牵引绳或线尾, 不得站在 绳圈内； 4. 牵引机受力前方不得有人通过或逗留</td></tr><tr><td/><td>导、地线展放信号不明 确, 通信联络不畅通</td><td>打击</td><td>高风险</td><td>导、地线展放期间信号必须迅速、清晰, 通信 联络必须保持畅通</td></tr><tr><td/><td>在没有采取足够的安全 措施时, 三相导、地线同 时展放</td><td>夹伤 碰撞 打击 坠落</td><td>高风险</td><td>在没有采取足够的安全措施时, 三相导、地线 不得同时展放</td></tr><tr><td/><td>导、地线被卡挂时,人 员用手推、拉或站在导、 地线的下方或内角侧</td><td>打击</td><td>中等风险</td><td>1. 导、地线被卡挂时,应停止展放,施工人员 应使用工具处理,严禁用手推拉导、地线； 2. 严禁跨越展放中的导、地线或站在导、地线 的垂直下方或内角侧</td></tr><tr><td/><td>牵引绳与导、地线连接 不牢固</td><td>打击 交通意外</td><td>中等风险</td><td>1. 牵引绳与导、地线连接应用旋转连接器及连 接网套; 2. 牵引绳与导、地线连接要可靠,连接口应缠 胶布</td></tr><tr><td/><td>带张力剪断导、地线</td><td>打击 夹伤 碰撞 坠落</td><td>高风险</td><td>1. 严禁带张力剪断导、地线; 2. 导、地线剪切时线头应扎牢,并防止线头回 弹伤人</td></tr><tr><td/><td>在石棉瓦或星铁瓦棚架 上站立或行走</td><td>坠落 打击 夹伤</td><td>中等风险</td><td>不能在石棉瓦或星铁瓦棚架上站立或行走, 确 有需要时应加垫补强</td></tr><tr><td/><td>跨越设施没有设专人看 管</td><td>交通意外 碰撞 打击 触电</td><td>中等风险</td><td>1. 跨越架、路口派专人看管； 2. 施工人员要穿反光衣并应协助疏导交通； 3. 跨越棚架应设安全警示标志</td></tr><tr><td/><td>导、地线与滑轮线径不 匹配, 滑轮没关门保险</td><td>打击 坠落</td><td>高风险</td><td>1. 杆(塔)使用的滑轮应与导、地线相匹配, 滑轮直径比导线直径不少于 10 倍, 并设专人看管; 2. 重要跨越应设双重保护, 滑轮要有关门保险</td></tr><tr><td/><td>导、地线展放时杆塔滑 轮没有设专人看管</td><td>坠落 碰撞 打击</td><td>高风险</td><td>1. 杆塔滑轮应设专人看管; 2. 导、地线展放期间信号必须迅速、清晰, 通 信联络必须保持畅通</td></tr><tr><td/><td>导、地线展放时防滚石、 沟壑、竹木及动物、蛇虫 等伤害措施不足</td><td>刺伤 咬伤 中毒 摔绊 坠落 打击</td><td>中等风险</td><td>1. 在复杂地段施工时, 应防止滚石、沟壑、竹 木及动物、蛇虫等伤害； 2. 现场应配备蛇虫咬伤急救药物</td></tr><tr><td/><td>水面施工不穿救生衣</td><td>淹溺</td><td>中等风险</td><td>1. 在江河水面或水边作业时, 工作人员应会游 泳并穿救生衣； 2. 施工船只应配两名以上工作人员</td></tr><tr><td/><td>在运行中的线路下方展 放导、地线时, 防止过牵 引跳动或反弹与带电设备 触碰的措施不足</td><td>触电 坠落 打击</td><td>高风险</td><td>1. 在运行中的线路下方展放导、地线时, 要有防 止导线过牵引跳动或反弹与带电没备触碰的措施； 2. 邻近带电线路施工, 导、地线及牵引绳索与 带电线路要保持足够的安全距离； 3. 导、地线及牵引机具应挂临时接地线</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>跨越低压或通信线路 时, 没有做磨破低压导线 外皮措施</td><td>触电 坠落</td><td>高风险</td><td>1. 搭设临时跨越架或挂滑轮, 设专人监护; 2. 必要时对低压线路停电</td></tr><tr><td/><td>导、地线地面临锚,没 有相互独立, 使用的临锚 工器具不能承受全部紧线 张力</td><td>打击 碰撞</td><td>中等风险</td><td>1. 导、地线地面临锚和过轮临锚应相互独立； 2. 特殊跨越的地面临锚,导、地线应设双重保护； 3. 使用的临锚工器具选用应与导线匹配并能 承受全部紧线张力； 4. 使用双钩或花篮作临锚时, 花篮要用铁丝绑 扎固锁, 双钩要卸去手柄</td></tr><tr><td/><td>导、地线或牵引绳临锚 对地距离不足</td><td>交通意外 打击 碰撞</td><td>中等风险</td><td>1. 导、地线或牵引绳临锚必须牢固可靠, 对地 距离要大于 5m； 2. 夜间临锚要设安全警示标志</td></tr></table>

## 07 导、地线连接作业

作业指导书编码: PWJX-04

<table><tr><td colspan="5">安全施工作业票编码:PWJX-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>压接机具不合格, 压接 模具与导、地线连接管不 匹配*</td><td>触电 打击</td><td>高风险</td><td>1. 压接工应持证上岗; 2. 压接机具应合格有效； 3. 导、地线与压接模具、连接管规格应匹配; 4. 按压接工艺施工</td></tr><tr><td/><td>导、地线割线时没有做 好防导、地线回弹措施</td><td>打击</td><td>中等风险</td><td>切割导、地线时线头应用铁丝扎牢,并防止线 头回弹伤人</td></tr><tr><td/><td>在感应电压较高的地段 压接导、地线时, 没有加 挂临时接地线</td><td>触电</td><td>高风险</td><td>1. 在感应电压较高的地段压接时, 应挂临时接 地线: 2. 在潮湿的地面上应加绝缘垫, 防止感应电压 伤人</td></tr></table>

## 08 紧 线 作 业

作业指导书编码: PWJX-05

<table><tr><td colspan="5">安全施工作业票编码:PWJX-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>导、地线紧线前没有检 查各受力点的受力情况</td><td>坠落 打击 碰撞</td><td>高风险</td><td>1. 紧线前应检查各桩锚、临锚、拉线、临时拉 线或撑杆的受力情况； 2. 及时调校杆塔的拉线或临时拉线,并设专人 监护</td></tr><tr><td/><td>杆塔受张力变形时, 没 有加设临时拉线辅助,直 接返打拉线调整变形杆塔</td><td>坠落 打击 碰撞</td><td>高风险</td><td>1. 不能在拉线受张力的情况下返打拉线; 2. 应加设临时拉线辅助,调校变形受力的杆 塔; 3. 杆塔调校时应设专人监护</td></tr><tr><td/><td>紧线时角铁横担滑轮挂 点没有加软垫保护</td><td>坠落 碰撞 打击</td><td>中等风险</td><td>1. 紧线时角铁横担滑轮挂点应加软垫保护; 2. 杆塔紧线时应加装转角滑轮减轻横担的下 压力</td></tr><tr><td/><td>紧线受力点采用铝材质 滑轮</td><td>夹伤 打击</td><td>中等风险</td><td>紧线受力点应使用钢质滑轮</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>紧线时绞磨受力钢丝绳 卸荷</td><td>坠落 碰撞 打击</td><td>中等风险</td><td>1. 牵引钢丝绳应从卷筒下方卷入, 排列整齐缠 绕不得少于 5 圈； 2. 要由有经验的人拉磨尾绳, 且站位于锚桩后 面,不得站在绳圈内； 3. 绞磨受力时,不得采用松尾绳的方法卸荷； 4. 绞磨未完全停稳时不得换挡或改变转动方向； 5. 不得在转动的卷筒上调整牵引绳位置</td></tr><tr><td/><td>手动葫芦防脱钩装置失 效</td><td>坠落 碰撞 打击</td><td>高风险</td><td>1. 使用前应检查手动葫芦的吊钩、链条、转动 装置及刹车装置； 2. 手动葫芦防脱钩装置应齐全有效； 3. 手拉链或者扳手的拉动方向应与链槽方向一 致, 不得斜拉硬搬, 操作人员不得站在葫芦正下方; 4. 带负荷停留较长时间或过夜时, 应将手拉链 或扳手绑扎在起重链上,并采取保险措施</td></tr><tr><td/><td>弧垂板定点或绑扎错误</td><td>坠落 打击</td><td>低风险</td><td>1. 应按照设计要求数据设定弧垂板绑扎点, 观 测要准确; 2. 导、地线紧线期间信号必须迅速、清晰, 通 信联络必须保持畅通</td></tr><tr><td/><td>导、地线紧线时信号传递 不明确, 通信联络不畅通</td><td>触电 打击 坠落</td><td>中等风险</td><td>导、地线紧线期间信号必须迅速、清晰, 通信 联络必须保持畅通</td></tr><tr><td/><td>卡线器与导、地线规格 不匹配</td><td>坠落 触电 打击</td><td>中等风险</td><td>1. 紧线应使用卡线器, 卡线器的规格必须与线 材规格匹配, 不得代用; 2. 卡线器有裂纹、弯曲、转轴不灵活或钳口斜 纹磨平等缺陷时严禁使用； 3. 双钩紧线器换向爪失灵、螺杆无保险螺丝、 表面有裂纹或变形等情况时严禁使用</td></tr><tr><td/><td>挂线后没有检查杆塔变 形情况</td><td>设备性能下降</td><td>低风险</td><td>1. 挂线后应缓慢回松牵引绳; 2. 设专人监护, 在调整拉线的同时应观察耐张 金具串和杆塔受力变形情况； 3. 金具附件要查漏补缺</td></tr></table>

09 金具及附件连接安装作业

作业指导书编码: PWJX-06

<table><tr><td colspan="5">安全施工作业票编码:PWJX-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>导线提升时, 双钩紧线 器或链条葫芦没有挂在横 担施工孔上</td><td>坠落 打击</td><td>高风险</td><td>1. 导、地线提升时, 双钩紧线器或链条葫芦应 挂在横担施工孔上, 无施工孔时, 承力点位置应 经计算确定,并在绑扎处衬垫软物； 2. 承重力大的杆塔横担应做补强措施</td></tr><tr><td/><td>悬垂线夹和防振锤的安 装人员没有使用双保险安 全带</td><td>坠落 打击</td><td>高风险</td><td>1. 安装悬垂线夹和防振锤时人员应系好双保险 安全带或使用差速器, 安全绳应拴在横担主材上; 2. 使用飞车或绳梯安装时安全系数不得小于 10 倍,对带电线路保持足够的安全距离； 3. 作业点垂直下方不得有人</td></tr><tr><td/><td>相邻杆塔同时在同相位 安装附件,作业点垂直下 方站人</td><td>打击</td><td>中等风险</td><td>1. 相邻杆塔不得同时在同相位安装附件； 2. 作业点垂直下方不得有人</td></tr><tr><td/><td>附件安装时没有采取防 止导、地线坠落的措施</td><td>交通意外 坠落 打击 触电</td><td>高风险</td><td>1. 在跨越电力线、铁路、公路或通航河流等杆 塔线路上安装附件时, 必须采取防止导、地线坠 落的措施; 2. 重要跨越应设双重保护</td></tr></table>

10 电缆支架安装作业

作业指导书编码: PWDL-01

<table><tr><td colspan="5">安全施工作业票编码:PWDL-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>支架安装过程人员碰撞 支架</td><td>碰撞 坠落</td><td>低风险</td><td>1. 施工人员必须穿工作服,正确佩戴安全帽； 2. 施工区域应有足够的照明设施； 3. 采取防碰撞保护措施</td></tr><tr><td/><td>电缆隧道内施工通风不 足</td><td>窒息 中暑 中毒</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr><tr><td/><td>电缆隧道内施工照明不 足</td><td>坠落 摔绊 碰撞 淹溺</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施; 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td/><td>不按操作规程使用电动 砂轮机</td><td>打击</td><td>中等风险</td><td>1. 严格按操作规程使用电动砂轮机; 2. 正确使用个人安全防护用品</td></tr><tr><td/><td>电、气焊作业没有使用 个人安全防护用具</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行电焊作业规范; 2. 严格执行持证上岗制度, 焊工必须持证上岗; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具</td></tr><tr><td/><td>不按规范规定使用、摆 放气瓶</td><td>爆炸</td><td>高风险</td><td>1. 严格执行气焊作业规范; 2. 严格执行持证上岗制度, 焊工必须持证上岗</td></tr><tr><td/><td>施工用电不规范*</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接; 2. 电源箱按规定安装漏电保护开关; 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源； 8. 必须使用符合要求的线缆, 并做好防破损措施</td></tr><tr><td/><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业,及时补充水分； 2. 配置太阳伞、风扇和配备应急药品</td></tr><tr><td/><td>没有正确使用安全带</td><td>坠落</td><td>中等风险</td><td>离地面高度超过 $2\mathrm{\;m}$ 时,按规定正确使用安全带</td></tr><tr><td/><td>冲击钻作业没有使用个 人安全防护用具</td><td>刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td/><td>现场没有配备足够合格 的消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作相关规定; 2. 现场配备足够、型号合适、合格的消防器材</td></tr></table>

11 电缆桥架安装作业

作业指导书编码: PWDL-02

<table><tr><td colspan="5">安全施工作业票编码:PWDL-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>桥架安装过程中, 碰撞 桥架</td><td>碰撞</td><td>低风险</td><td>1. 施工人员必须穿工作服,正确佩戴安全帽; 2. 施工区域应有足够的照明设施</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>电缆隧道内施工, 通风 不足</td><td>窒息、中暑 中毒</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr><tr><td>3</td><td>电缆隧道内施工, 照明 不足</td><td>坠落、摔绊 碰撞、淹溺</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施; 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td>4</td><td>不按操作规程使用电动 砂轮机</td><td>打击</td><td>中等风险</td><td>1. 严格按操作规程使用电动砂轮切割机; 2. 正确使用个人安全防护用品</td></tr><tr><td>5</td><td>电、气焊作业没有使用 个人安全防护用具</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行电、气焊作业规范, 正确使用个人 安全防护用具； 2. 严格执行持证上岗制度, 焊工必须持证上 岗; 3. 潮湿地方应使用绝缘垫</td></tr><tr><td>6</td><td>不按规定使用气瓶</td><td>爆炸</td><td>高风险</td><td>1. 严格执行气焊作业规范; 2. 严格执行持证上岗制度, 焊工必须持证上岗</td></tr><tr><td>7</td><td>施工用电不规范*</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接; 2. 电源箱按规定安装漏电保护开关； 3. 不得采用铜丝代替保险丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用； 7. 工作间断时切断电源; 8. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>8</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业,及时补充水分; 2. 配置太阳伞、风扇和配备应急药品</td></tr><tr><td>9</td><td>现场动火作业没有配置 合格的消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作相关规定; 2. 现场配备足够、型号合适、合格的消防器材</td></tr><tr><td>10</td><td>使用有缺陷的梯子</td><td>坠落 碰撞</td><td>中等风险</td><td>1. 使用合格梯子; 2. 梯子上工作时应跷脚,与地面夹角以 ${60}^{ \circ  }$ 为 宜; 3. 不得手持重物上下梯子; 4. 梯子应有防滑措施; 5. 设专人扶梯</td></tr><tr><td>11</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr></table>

## 12 电缆敷设工程作业

作业指导书编码: DLFS-01

<table><tr><td colspan="5">安全施工作业票编码:DLFS-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>坠落 摔绊 扭伤 打击</td><td>中等风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>吊点选择不正确</td><td>打击</td><td>中等风险</td><td>1. 司索人员必须持证上岗； 2. 电缆盘装卸起吊点选择要合适、绑扎牢固</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>起重设备安全装置失效</td><td>打击 碰撞</td><td>中等风险</td><td>1. 起重设备应持有效检验合格证; 2. 安全、警示装置应齐全有效</td></tr><tr><td>4</td><td>电缆盘吊装作业现场没 有设专人指挥</td><td>打击</td><td>中等风险</td><td>1. 施工作业现场应设专人统一指挥； 2. 指挥员看不清工作地点, 操作人员看不清指 挥信号时, 不得进行起吊: 3. 操作员、司索工应持证上岗</td></tr><tr><td>5</td><td>起重设备回转半径内站 人</td><td>打击</td><td>中等风险</td><td>起重设备吊装作业施工回转半径范围内严禁站 人</td></tr><tr><td>6</td><td>起重设备支腿不稳</td><td>打击 碰撞</td><td>中等风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>7</td><td>在邻近带电设备场所吊 装作业时, 起重设备没有 装设临时接地线</td><td>触电</td><td>中等风险</td><td>1. 在邻近带电设备场所吊装作业时, 应满足安 全距离,并设专人监护； 2. 起重设备应装设临时接地线</td></tr><tr><td>8</td><td>没有按吊装重量选取安 全系数匹配的钢丝绳套</td><td>打击</td><td>中等风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr><tr><td>9</td><td>牵引钢丝绳受力状态下 内角侧有人员逗留</td><td>夹伤 打击</td><td>高风险</td><td>敷设电缆时, 禁止任何人员在牵引钢丝绳内角 侧逗留</td></tr><tr><td>10</td><td>通信渠道不畅通</td><td>触电 夹伤 坍塌 打击 碰撞 交通意外</td><td>高风险</td><td>1. 制订统一的指挥信号; 2. 确保所有通信设备使用正常; 3. 确保通信通道畅通无障碍</td></tr><tr><td>11</td><td>钢丝绳 (套)、防捻器断 裂伤人</td><td>打击</td><td>高风险</td><td>使用合格的钢丝绳 (套)、防捻器</td></tr><tr><td>12</td><td>电缆盘支架不稳</td><td>打击</td><td>中等风险</td><td>1. 使用合适的电缆盘支架并放置稳固； 2. 设人看护; 3. 支架支承面应选择平整、坚固地面</td></tr><tr><td>13</td><td>敷设电缆时电缆盘没人 看护</td><td>打击</td><td>高风险</td><td>敷设电缆时, 电缆盘前严禁站人, 并设专人看 护</td></tr><tr><td>14</td><td>敷设电缆时电缆盘没有 可靠制动措施</td><td>打击</td><td>高风险</td><td>敷设电缆时, 电缆盘应有可靠制动措施</td></tr><tr><td>15</td><td>用手搬动正在敷设进行 中的电缆、滑轮</td><td>夹伤</td><td>中等风险</td><td>敷设过程中, 应先停止牵引, 再进行电缆、滑 轮调整</td></tr><tr><td>16</td><td>在路边作业, 施工人员 没有穿反光衣</td><td>交通意外</td><td>低风险</td><td>1. 在道路旁边施工时, 施工人员要穿反光衣; 2. 繁忙路段, 应派人指挥或协助疏导交通</td></tr><tr><td>17</td><td>工作井、电缆坑、竖井 等打开盖板后没有设置围 栏</td><td>坠落</td><td>高风险</td><td>1. 工作井、电缆坑、竖井等打开盖板后及时设 置安全围栏； 2. 安全围栏必须牢固可靠; 3. 晚上设置夜间警示灯</td></tr><tr><td>18</td><td>施工人员踩踏电缆</td><td>触电 扭伤</td><td>中等风险</td><td>施工人员严禁踩踏电缆, 尤其是运行中的电缆、 电缆中间接头</td></tr><tr><td>19</td><td>电缆受潮</td><td>设备性能下降</td><td>中等风险</td><td>电缆敷设完毕, 砍断电缆应及时做好密封防潮 措施</td></tr><tr><td>20</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>21</td><td>牵引机锚固不可靠</td><td>打击</td><td>高风险</td><td>严格按规定要求做好锚固措施, 选取安全系数 相匹配的钢丝绳, 设专人监护</td></tr><tr><td>22</td><td>施工用电不规范*</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接； 2. 电源箱按规定安装漏电保护开关； 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源; 8. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>23</td><td>施工人员没有正确使用 个人防护用品</td><td>碰撞 灼 (烫) 伤</td><td>中等风险</td><td>施工人员应按规定穿好工作服, 并正确佩戴安 全帽</td></tr><tr><td>24</td><td>没有正确使用安全带</td><td>坠落</td><td>中等风险</td><td>离地面高度超过 $2\mathrm{\;m}$ 时,按规定正确使用安全带</td></tr><tr><td>25</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>26</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时,应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>27</td><td>电缆牵引头绑扎不牢 固, 钢丝绳伤人</td><td>打击</td><td>中等风险</td><td>电缆牵引头绑扎要牢固可靠, 在电缆敷设全过 程中派人监控</td></tr><tr><td>28</td><td>钢丝绳连接口松脱</td><td>打击</td><td>中等风险</td><td>1. 钢丝绳连接件要匹配; 2. 钢丝绳连接要牢固可靠; 3. 电缆敷设全过程设专人监护</td></tr><tr><td>29</td><td>电缆沿线与其他地下管 线交叉部位防护措施不足</td><td>设备破损</td><td>高风险</td><td>敷设前做好电缆沿线与其他地下管线交叉部位 防护措施, 设专人监护</td></tr><tr><td>30</td><td>未弄清地下管线分布情 况下就打入桩锚</td><td>设备破损</td><td>高风险</td><td>打入桩锚前,应现场勘探查明地下管线情况, 确认打入点</td></tr><tr><td>31</td><td>打入桩锚作业人员站位 不正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手 套; 2. 打入桩锚前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr><tr><td>32</td><td>线缆进出口封堵措施不 足</td><td>设备停运</td><td>特高的风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>33</td><td>敷设路径土壤酸碱度超 标</td><td>设备破损</td><td>中等风险</td><td>敷设路径土壤遇到酸碱度超标时, 应建议设计 部门变更敷设方式或提供具体的保护措施</td></tr><tr><td>34</td><td>敷设路径有白蚁灾害</td><td>设备破损</td><td>中等风险</td><td>敷设路径有白蚁灾害时, 采取白蚁防治措施</td></tr><tr><td>35</td><td>电缆坑盖板摆放不稳</td><td>打击</td><td>中等风险</td><td>保护盖板摆放应平稳、合理、安全</td></tr><tr><td>36</td><td>直埋敷设填充材料有石 块等尖硬杂物</td><td>设备破损</td><td>低风险</td><td>直埋 (槽盒) 的填充材料必须细软, 没有石块 等尖硬杂物, 避免造成电缆外护套损伤</td></tr><tr><td>37</td><td>管口没有导入装置</td><td>打击</td><td>高风险</td><td>1. 敷设电缆时, 所有管口部位必须使用导入装 置; 2. 设专人监护</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>38</td><td>损伤运行中的电缆</td><td>触电</td><td>高风险</td><td>1. 在运行电缆沟内敷设电缆时, 必须对同沟内 或交叉跨越处运行中的电缆做好安全防护措施； 2. 安全技术交底必须明确、清晰,有针对性； 3. 设专人监护</td></tr><tr><td>39</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>40</td><td>进入运行中的电缆沟、 井内施工作业前, 没采取 通风排浊措施</td><td>中毒 窒息</td><td>中等风险</td><td>进入运行中的电缆沟、井前先做通风排浊措施； 验明确无有害气体后,才能入内作业</td></tr><tr><td>41</td><td>桥梁上施工范围内的安 全围栏不牢固</td><td>坠落</td><td>中等风险</td><td>施工区域安全围栏必须牢固可靠, 晚上设置夜 间警示灯,并悬挂 “防止坠落” 标示牌</td></tr><tr><td>42</td><td>超桥梁负荷敷设</td><td>坍塌</td><td>中等风险</td><td>1. 严禁超荷敷设; 2. 施工前编制专项施工方案, 并严格执行</td></tr><tr><td>43</td><td>工器具高空坠落</td><td>打击</td><td>中等风险</td><td>1. 工具装进工具袋; 2. 金具用绳索传递; 3. 施工区域临边范围安装踢脚板</td></tr><tr><td>44</td><td>临时施工平台坍塌</td><td>坍塌 坠落</td><td>中等风险</td><td>1. 由持有《架子工上岗证》的人员搭设临时工 作平台; 2. 工作平台经验收合格后方可使用</td></tr><tr><td>45</td><td>临时施工平台围栏设置 不规范</td><td>坠落</td><td>中等风险</td><td>1. 由持有《架子工上岗证》的人员搭设临时工 作平台； 2. 工作平台经验收合格后方可使用</td></tr><tr><td>46</td><td>电缆竖井井口设置围栏 不牢</td><td>坠落</td><td>中等风险</td><td>1. 电缆竖井井口应设置围栏, 并悬挂警示标志; 2. 围栏必须牢固可靠; 3. 设置夜间警示灯</td></tr><tr><td>47</td><td>电缆隧道内集水井没有 盖板 (栅格)</td><td>淹溺 坠落</td><td>中等风险</td><td>电缆隧道内集水井没有盖板 (栅格) 的部位, 必须采取有效防止人员坠落的措施</td></tr><tr><td>48</td><td>穿越江河电缆敷设期间 没有采取封锁航道措施</td><td>淹溺 交通意外</td><td>中等风险</td><td>1. 持有专项施工方案; 2. 必须办理并落实封航措施,才能进行敷设作业； 3. 敷设期间保持通信畅通</td></tr><tr><td>49</td><td>船上施工作业人员没穿 救生衣</td><td>淹溺</td><td>低风险</td><td>在跨越江河水面施工作业时, 工作人员应会游 泳并正确穿救生衣</td></tr><tr><td>50</td><td>使用有缺陷的梯子</td><td>坠落 碰撞</td><td>中等风险</td><td>1. 使用合格梯子; 2. 梯子上工作时应跷脚,与地面夹角以 ${60}^{ \circ  }$ 为宜; 3. 不得手持重物上下梯子； 4. 梯子应有防滑措施; 5. 设专人扶梯</td></tr></table>

## 13 冷缩电缆终端接头制作安装作业

作业指导书编码: DLFJAZ-01

<table><tr><td colspan="5">安全施工作业票编码:DLFJAZ-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域没有安全围蔽</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>路边敷设电缆, 施工区域必须做好安全围蔽及 警示标志措施, 晚上设置夜间警示灯, 防止外人 误入工作区域</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>3</td><td>高处作业没有使用安全 带</td><td>坠落</td><td>中等风险</td><td>离地面高度超过 $2\mathrm{\;m}$ 时,按规定正确使用安全 带</td></tr><tr><td>4</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠,漏电保护装置参数应匹配； 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>5</td><td>在带电运行区域内或邻 近带电区域内施工没有采 取安全措施</td><td>触电</td><td>高风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>6</td><td>线缆进出口封堵措施不 足</td><td>设备停运</td><td>特高的风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>7</td><td>电缆相序不正确</td><td>设备烧损</td><td>中等风险</td><td>使用专用仪器检查电缆相序, 有明显相序标识</td></tr></table>

14 热缩电缆终端接头制作安装作业

作业指导书编码: DLFJAZ-02

<table><tr><td colspan="5">安全施工作业票编码:DLFJAZ-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>坠落 摔绊 扭伤 打击</td><td>中等风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>3</td><td>高处作业没有使用安全 带</td><td>坠落</td><td>中等风险</td><td>离地面高度超过 $2\mathrm{\;m}$ 时,按规定正确使用安全 带</td></tr><tr><td>4</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接； 2. 电源箱按规定安装漏电保护开关； 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用 7. 工作间断时切断电源； 8. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>在带电运行区域内或邻 近带电区域内施工没有采 取安全措施</td><td>触电</td><td>高风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>6</td><td>线缆进出口封堵措施不 足</td><td>设备停运</td><td>特高的风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>7</td><td>电缆相序不正确</td><td>设备烧损</td><td>中等风险</td><td>使用专用仪器检查电缆相序, 有明显相序标识</td></tr><tr><td>8</td><td>使用不合格的燃气瓶及 附件</td><td>爆炸</td><td>中等风险</td><td>1. 必须使用合格的燃气瓶及附属设施; 2. 使用前必须仔细检查, 确认安全后方可使用</td></tr><tr><td>9</td><td>现场动火作业没有配置 合格的消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作相关规定； 2. 现场配备足够、型号合适、合格的消防器材</td></tr><tr><td>10</td><td>电缆头制作时喷枪使用 不当</td><td>灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行动火工作相关规定; 2. 喷枪火焰不准对人及其他邻近设备</td></tr><tr><td>11</td><td>动火作业未对邻近电缆 采取保护措施</td><td>设备烧损</td><td>可接受的风险</td><td>动火前必须对邻近电缆等设备用阻燃隔离板等 进行防护</td></tr></table>

## 15 冷缩电缆中间接头制作安装作业

作业指导书编码: DLFJAZ-03

<table><tr><td colspan="5">安全施工作业票编码:DLFJAZ-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域没有安全围蔽</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>路边敷设电缆, 施工区域必须做好安全围蔽及 警示标志措施, 晚上设置夜间警示灯, 防止外人 误入工作区域</td></tr><tr><td>2</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>3</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接; 2. 电源箱按规定安装漏电保护开关； 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源; 8. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>4</td><td>电缆相序不正确</td><td>设备烧损</td><td>中等风险</td><td>使用专用仪器检查电缆相序, 有明显相序标识</td></tr><tr><td>5</td><td>人员碰撞支架</td><td>碰撞</td><td>低风险</td><td>1. 施工人员必须穿工作服,正确佩戴安全帽; 2. 施工区域应有足够的照明设施</td></tr><tr><td>6</td><td>电缆隧道内施工通风不 足 ${}^{ * }$</td><td>中毒 窒息 中暑</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>电缆隧道内施工照明不 足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施; 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td>8</td><td>进入运行中的电缆沟、 井内施工作业前, 没采取 通风排浊措施</td><td>中毒 窒息</td><td>中等风险</td><td>进入运行中的电缆沟、井前先做通风排浊措施； 验明确无有害气体后, 才能入内作业</td></tr></table>

## 16 热缩电缆中间接头制作安装作业

作业指导书编码: DLFJAZ-04

<table><tr><td colspan="5">安全施工作业票编码:DLFJAZ-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>坠落 摔绊 扭伤 打击</td><td>中等风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>3</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接； 2. 电源箱按规定安装漏电保护开关; 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源; 8. 必须使用符合要求的线缆, 并做好防破损措施</td></tr><tr><td>4</td><td>电缆相序不正确</td><td>设备烧损</td><td>低风险</td><td>使用专用仪器检查电缆相序, 有明显相序标识</td></tr><tr><td>5</td><td>金具碰伤人员</td><td>碰撞</td><td>低风险</td><td>1. 施工人员必须穿工作服,正确佩戴安全帽； 2. 施工区域应有足够的照明设施</td></tr><tr><td>6</td><td>电缆隧道内施工通风不 足</td><td>中毒 窒息 中暑</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr><tr><td>7</td><td>电缆隧道内施工照明不 足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施; 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td>8</td><td>进入运行中的电缆沟、 井内施工作业前, 没采取 通风排浊措施</td><td>中毒 窒息</td><td>中等风险</td><td>进入运行中的电缆沟、井前先做通风排浊措施； 验明确无有害气体后,才能入内作业</td></tr><tr><td>9</td><td>使用不合格的燃气瓶及 附件</td><td>爆炸</td><td>中等风险</td><td>1. 必须使用合格的燃气瓶及附属设施; 2. 使用前必须仔细检查, 确认安全后再行使用</td></tr><tr><td>10</td><td>现场动火作业没有配置 合格的消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作相关规定; 2. 现场配备足够、型号合适、合格的消防器材</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>11</td><td>电缆头制作时喷枪使用 不当</td><td>灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行动火工作相关规定; 2. 喷枪火焰不准对人及其他邻近设备</td></tr><tr><td>12</td><td>动火作业未对邻近电缆 采取保护</td><td>设备烧损</td><td>中等风险</td><td>动火前必须对邻近电缆等设备用阻燃隔离板等 进行防护</td></tr></table>

17 电缆终端头接地及保护管安装作业

作业指导书编码: DLFJAZ-05

<table><tr><td colspan="5">安全施工作业票编码:DLFJAZ-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用电动砂轮机站位不 正确或没有防护装置</td><td>打击</td><td>中等风险</td><td>1. 严格按操作规程使用电动砂轮切割机; 2. 正确使用个人安全防护用品</td></tr><tr><td>2</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>中等风险</td><td>1. 严格执行电焊作业规范; 2. 严格执行持证上岗制度, 焊工必须持证上岗; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具</td></tr><tr><td>3</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接; 2. 电源箱按规定安装漏电保护开关; 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源； 8. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>4</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>5</td><td>现场动火作业没有配置 合格的消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作相关规定； 2. 现场配备足够、型号合适、合格的消防器材</td></tr><tr><td>6</td><td>未弄清地下管线分布情 况下就打入垂直接地体</td><td>设备破损</td><td>高风险</td><td>打地极前, 应现场勘探查明地下管线情况, 确 认打入点</td></tr><tr><td>7</td><td>打入垂直接地体作业人 员站位不正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手套； 2. 打入垂直接地体前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr></table>

18 电缆鉴别作业

作业指导书编码: DLJB-01

<table><tr><td colspan="5">安全施工作业票编码:DLJB-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用不合格的工器具及 仪表</td><td>触电</td><td>中等风险</td><td>1. 所使用的工器具及仪表应有试验合格证; 2. 使用前仪表、仪器进行自检校正</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>未对电缆进行逐条鉴 别、标识和记录就斩切电 缆 ${}^{ * }$</td><td>触电</td><td>中等风险</td><td>应对电缆进行逐条鉴别, 并及时做好标识和记 录, 对需斩切的电缆进行复检并做好接地措施后, 方可斩切电缆</td></tr><tr><td>3</td><td>用接地的带木柄的铁钎 钉入电缆芯时不按规定使 用安全防护用品*</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>用接地的带木柄的铁钎钉入电缆芯时应做好个 体防护措施、戴绝缘手套并站在绝缘垫上进行</td></tr><tr><td>4</td><td>施工人员踩踏电缆</td><td>触电 扭伤</td><td>中等风险</td><td>施工人员严禁踩踏电缆, 尤其是运行中的电缆、 电缆中间接头</td></tr><tr><td>5</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr><tr><td>6</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接; 2. 电源箱按规定安装漏电保护开关； 3. 不得采用铜丝代替熔丝使用; 4. 开关、插座、设备外壳不得有明显破损以及 设备带电金属不得外露； 5. 施工现场临时电源线不得乱拉乱接, 必须符 合要求; 6. 电焊机电源应加装开关才能接入使用; 7. 工作间断时切断电源; 8. 必须使用符合要求的线缆, 并做好防破损措施</td></tr><tr><td>7</td><td>施工区域没有安全围蔽</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>路边敷设电缆, 施工区域必须做好安全围蔽及 警示标志措施, 晚上设置夜间警示灯, 防止外人 误入工作区域</td></tr><tr><td>8</td><td>在路边作业, 施工人员 没有穿反光衣</td><td>交通意外</td><td>低风险</td><td>1. 在道路旁边施工时, 施工人员要穿反光衣； 2. 繁忙路段, 应派人指挥或协助疏导交通</td></tr><tr><td>9</td><td>电缆隧道内施工通风不 足</td><td>中毒 窒息 中暑</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr><tr><td>10</td><td>电缆隧道内施工照明不 足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施: 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td>11</td><td>未弄清地下管线分布情 况下就打入垂直接地体</td><td>设备破损</td><td>高风险</td><td>打地极前, 应现场勘探查明地下管线情况, 确 认打入点,打入深度不低于 0.6m</td></tr><tr><td>12</td><td>打入垂直接地体作业人 员站位不正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手套: 2. 打入垂直接地体前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr></table>

## 19 电缆防火封堵作业

作业指导书编码: DLFHFD-01

<table><tr><td colspan="5">安全施工作业票编码:DLFHFD-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>电缆隧道内施工, 通风 不足</td><td>窒息 中暑 中毒</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时增加 排风扇, 加强通风效果</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>电缆隧道内施工, 照明 不足</td><td>坠落 摔绊 碰撞 淹溺</td><td>中等风险</td><td>1. 电缆隧道内应有足够的照明设施; 2. 隧道内所有孔洞应有围栏或防护措施</td></tr><tr><td>3</td><td>使用有缺陷的梯子</td><td>坠落 碰撞</td><td>中等风险</td><td>1. 使用合格梯子; 2. 梯子上工作时应跷脚,与地面夹角以 ${60}^{ \circ  }$ 为 宜; 3. 不得手持重物上下梯子; 4. 梯子应有防滑措施; 5. 设专人扶梯</td></tr><tr><td>4</td><td>防火封堵作业不戴工作 手套</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>防火封堵作业必须戴工作手套</td></tr><tr><td>5</td><td>稀释剂现场随意摆放</td><td>灼 (烫) 伤 窒息</td><td>低风险</td><td>1. 稀释剂必须使用密封的金属容器充装到现 场使用,使用完余下的必须马上回收并注意密封 存放； 2. 现场配备数量充足、有效的消防器材</td></tr><tr><td>6</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置风扇； 3. 及时补充水分; 4. 现场配备应急药品</td></tr></table>

## 20 室内油浸式电力变压器安装作业

作业指导书编码: DLBYQ-01

<table><tr><td colspan="5">安全施工作业票编码:DLBYQ-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>钢丝绳套的安全系数选 取不当</td><td>打击</td><td>中等风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr><tr><td>2</td><td>变压器就位过程中失稳</td><td>设备破损 打击</td><td>中等风险</td><td>1. 人力搬运小容量变压器, 必须同肩、步调一 致,互相呼应； 2. 较大容量变压器用铺设枕木、槽钢轨道就位 时, 移动时要有防止变压器滑出轨道和倾倒的措 施,要设专人指挥,统一信号,用力均匀,速度 要缓慢, 互相协调</td></tr><tr><td>3</td><td>邻近带电设备变压器安 装不满足安全距离</td><td>触电</td><td>特高的风险</td><td>必须停电安装或按带电操作程序安装</td></tr><tr><td>4</td><td>起吊变压器没有设调整 绳</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>起吊变压器时应设 2 根或以上调整绳</td></tr><tr><td>5</td><td>吊装没有设专人指挥</td><td>打击 设备破损</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>6</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位, 回转半径内严 禁站人</td></tr><tr><td>7</td><td>起重设备支腿不稳</td><td>打击 设备破损</td><td>高风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>8</td><td>临近带电设备吊装作 业,起重设备没有接地装 置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>变压器电机安装接线相 序错误</td><td>设备烧损</td><td>高风险</td><td>做好接线安装质量验收工作</td></tr><tr><td>10</td><td>变压器线缆连接螺栓扭 矩不合格</td><td>设备烧损</td><td>中等风险</td><td>变压器线缆连接螺栓扭矩必须符合标准要求</td></tr><tr><td>11</td><td>变压器中性线接地无效</td><td>设备破损</td><td>高风险</td><td>变压器中性线需可靠接地, 连接扭矩符合要求</td></tr><tr><td>12</td><td>变压器外壳接地无效</td><td>触电</td><td>中等风险</td><td>变压器外壳需可靠接地接地</td></tr><tr><td>13</td><td>变压器运行前没有打开 释放阀压片</td><td>设备破损</td><td>中等风险</td><td>变压器运行前必须打开释放阀压片</td></tr><tr><td>14</td><td>电焊作业没有使用个人 安全防护用具 ${}^{ * }$</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具; 5. 电焊机外壳必须按规定接地</td></tr><tr><td>15</td><td>气焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度; 3. 正确使用个人安全防护用具</td></tr><tr><td>16</td><td>气焊用具使用不规范</td><td>爆炸</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度</td></tr><tr><td>17</td><td>施工用电不规范*</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠, 漏电保护装置参数应匹配: 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁, 并采取防雨措施; 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>18</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>低风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置排风扇,人员轮流休息； 3. 及时补充水分</td></tr><tr><td>19</td><td>现场动火作业使用无效 消防器材</td><td>设备破损</td><td>中等风险</td><td>1. 严格执行动火工作票制度; 2. 现场配备数量充足、合格的消防器材</td></tr><tr><td>20</td><td>不按要求使用梯子</td><td>坠落</td><td>中等风险</td><td>1. 使用合格梯子; 2. 设专人扶梯； 3. 摆放位置正确</td></tr><tr><td>21</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割份</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>22</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr></table>

21 干式电力变压器安装作业

作业指导书编码: DLBYQ-02

<table><tr><td colspan="5">安全施工作业票编码:DLBYQ-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>钢丝绳套的安全系数选 取不当</td><td>打击</td><td>中等风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>变压器就位过程中失稳</td><td>设备破损 打击</td><td>中等风险</td><td>1. 人力搬运小容量变压器, 必须同肩、步调一 致,互相呼应； 2. 较大容量变压器用铺设枕木、槽钢轨道就位 时, 移动时要有防止变压器滑出轨道和倾倒的措 施,要设专人指挥,统一信号,用力均匀,速度 要缓慢, 互相协调</td></tr><tr><td>3</td><td>邻近带电设备变压器安 装不满足安全距离</td><td>触电</td><td>特高的风险</td><td>必须停电安装或按带电操作程序安装</td></tr><tr><td>4</td><td>起吊变压器没有设调整 绳</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>起吊变压器时应设 2 根或以上调整绳</td></tr><tr><td>5</td><td>吊装没有设专人指挥</td><td>打击 设备破损</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>6</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位,回转半径内严 禁站人</td></tr><tr><td>7</td><td>起重设备支腿不稳</td><td>打击 设备破损</td><td>高风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>8</td><td>临近带电设备吊装作 业,起重设备没有接地装 置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>9</td><td>变压器电机安装接线相 序错误</td><td>设备烧损</td><td>高风险</td><td>做好接线安装质量验收工作</td></tr><tr><td>10</td><td>变压器线缆连接螺栓扭 矩不合格</td><td>设备烧损</td><td>中等风险</td><td>变压器线缆连接螺栓扭矩必须符合标准要求</td></tr><tr><td>11</td><td>变压器中性线接地无效</td><td>设备破损</td><td>高风险</td><td>变压器中性线需可靠接地, 连接扭矩符合要求</td></tr><tr><td>12</td><td>变压器外壳接地无效</td><td>触电</td><td>中等风险</td><td>变压器外壳需可靠接地</td></tr><tr><td>13</td><td>温控箱安装后不调试</td><td>设备烧损</td><td>低风险</td><td>温控箱安装后要先做好调试, 确定指示灯正确</td></tr><tr><td>14</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具; 5. 电焊机外壳必须按规定接地</td></tr><tr><td>15</td><td>气焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度; 3. 正确使用个人安全防护用具</td></tr><tr><td>16</td><td>气焊用具使用不规范</td><td>爆炸</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度</td></tr><tr><td>17</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠, 漏电保护装置参数应匹配; 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>18</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>低风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置排风扇,人员轮流休息； 3. 及时补充水分</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>19</td><td>现场动火作业使用无效 消防器材</td><td>设备破损</td><td>中等风险</td><td>1. 严格执行动火工作票制度; 2. 现场配备数量充足、合格的消防器材</td></tr><tr><td>20</td><td>不按要求使用梯子</td><td>坠落</td><td>中等风险</td><td>1. 使用合格梯子; 2. 设专人扶梯； 3. 摆放位置正确</td></tr><tr><td>21</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>22</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr><tr><td>23</td><td>变压器没有加装防振胶</td><td>设备烧损</td><td>低风险</td><td>干式变压器必须在安装后,加装防振胶</td></tr></table>

## 22 箱式电力变压器安装作业

作业指导书编码: DLBYQ-03

<table><tr><td colspan="5">安全施工作业票编码:DLBYQ-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>钢丝绳套的安全系数选 取不当</td><td>打击</td><td>中等风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr><tr><td>2</td><td>邻近带电设备变压器安 装不满足安全距离</td><td>触电</td><td>特高的风险</td><td>必须停电安装或按带电操作程序安装</td></tr><tr><td>3</td><td>起吊变压器没有设调整 绳</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>起吊变压器时应设 2 根或以上调整绳</td></tr><tr><td>4</td><td>吊装没有设专人指挥</td><td>打击 设备破损</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>5</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位,回转半径内严 禁站人</td></tr><tr><td>6</td><td>起重设备支腿不稳</td><td>打击 设备破损</td><td>高风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>7</td><td>临近带电设备吊装作 业,起重设备没有接地装 置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>8</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具: 5. 电焊机外壳必须按规定接地</td></tr></table>

23 台架变压器安装作业

作业指导书编码: DLBYQ-04

<table><tr><td colspan="5">安全施工作业票编码:DLBYQ-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>混凝土杆施工安全围蔽 措施不足</td><td>夹伤 碰撞 打击</td><td>中等风险</td><td>施工现场应做好安全围蔽措施, 防止外人进入 工作区域</td></tr><tr><td>5</td><td>在道路边混凝土杆施工 没有安全围蔽措施、人员 没穿反光衣</td><td>交通意外</td><td>中等风险</td><td>在道路旁边组装钢管杆、铁塔时, 施工人员要 穿戴反光衣, 按规定设置防围措施和警示标志, 派专人监护或协助疏导交通</td></tr><tr><td>6</td><td>起重设备安全装置失效</td><td>坠落 夹伤 打击</td><td>高风险</td><td>起重设备应持有效检验合格证, 安全装置应齐 全有效</td></tr><tr><td>7</td><td>吊装没有设专人指挥</td><td>打击 设备破损</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>8</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位,回转半径内严 禁站人</td></tr><tr><td>9</td><td>起重设备支腿不稳</td><td>打击 设备破损</td><td>高风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>10</td><td>钢丝绳套的安全系数选 取不当</td><td>打击</td><td>中等风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr><tr><td>11</td><td>吊装 ${18}\mathrm{\;m}$ 以上电杆时, 没采取补强措施</td><td>夹伤 碰撞</td><td>中等风险</td><td>吊装 ${18}\mathrm{\;m}$ 以上电杆时,必须使用补强钢丝绳</td></tr><tr><td>12</td><td>起吊混凝土杆没有设调 整绳</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>起吊混凝土杆时应设 2 根或以上调整绳</td></tr><tr><td>13</td><td>混凝土杆吊点选择不适 当</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>钢管杆、铁塔起吊点选择适当,钢丝绳绑扎点 加软垫保护</td></tr><tr><td>14</td><td>锚固点布置不合理</td><td>碰撞 打击 坠落</td><td>特高的风险</td><td>抱杆、电杆、锚固点应设在同一直线上；严格 按照设计图纸施工,有专项的施工方案</td></tr><tr><td>15</td><td>抱杆与锚固点距离选取 不当,抱杆高度不当</td><td>坠落 打击 碰撞</td><td>特高的风险</td><td>抱杆与锚固点距离应符合要求, 临锚、桩锚必 须牢固可靠</td></tr><tr><td>16</td><td>邻近带电设备变压器安 装不满足安全距离</td><td>触电</td><td>特高的风险</td><td>必须停电安装或按带电操作程序安装</td></tr><tr><td>17</td><td>起吊变压器没有设调整 绳</td><td>夹伤 打击 设备破损</td><td>中等风险</td><td>起吊变压器时应设 2 根或以上调整绳</td></tr><tr><td>18</td><td>吊装没有设专人指挥</td><td>打击 设备破损</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>19</td><td>临近带电设备吊装作 业, 起重设备没有接地装 置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>20</td><td>变压器未采取有效防倾 倒措施</td><td>设备破损 打击 设备报废</td><td>低风险</td><td>变压器底部用枕木垫起, 变压器在台架固定牢 靠后, 才能松开变压器顶的吊钩</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>21</td><td>邻近带电设备吊装变压 器</td><td>触电</td><td>特高的风险</td><td>1. 必须满足施工安全距离； 2. 按吊装规范进行施工</td></tr><tr><td>22</td><td>变压器电机安装接线相 序错误</td><td>设备烧损</td><td>高风险</td><td>做好接线安装质量验收工作</td></tr><tr><td>23</td><td>变压器线缆连接螺栓扭 矩不合格</td><td>设备烧损</td><td>中等风险</td><td>变压器线缆连接螺栓扭矩必须符合标准要求</td></tr><tr><td>24</td><td>变压器中性线接地无效</td><td>设备破损</td><td>高风险</td><td>变压器中性线需可靠接地, 连接扭矩符合要求</td></tr><tr><td>25</td><td>变压器外壳接地无效</td><td>触电</td><td>中等风险</td><td>变压器外壳需可靠接地</td></tr><tr><td>26</td><td>变压器运行前没有打开 释放阀压片</td><td>设备破损</td><td>中等风险</td><td>变压器运行前必须打开释放阀压片</td></tr><tr><td>27</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具; 5. 电焊机外壳必须按规定接地</td></tr><tr><td>28</td><td>气焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度; 3. 正确使用个人安全防护用具</td></tr><tr><td>29</td><td>气焊用具使用不规范</td><td>爆炸</td><td>中等风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度</td></tr><tr><td>30</td><td>施工用电不规范</td><td>触电</td><td>高风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠,漏电保护装置参数应匹配； 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措施</td></tr><tr><td>31</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>低风险</td><td>1. 避开炎热时间段作业; 2. 配置太阳伞,配置排风扇,人员轮流休息； 3. 及时补充水分</td></tr><tr><td>32</td><td>不按要求使用梯子</td><td>坠落</td><td>中等风险</td><td>1. 使用合格梯子; 2. 设专人扶梯； 3. 摆放位置正确</td></tr><tr><td>33</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>34</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr></table>

24 固定式、手车式开关柜安装作业

作业指导书编码: KGGAZ-01

<table><tr><td colspan="5">安全施工作业票编码:KGGAZ-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工场地的孔洞、缆沟 无封堵、未盖好</td><td>打击 设备破损</td><td>中等风险</td><td>1. 开关柜就位前检查好现场, 盖好洞口、缆沟; 2. 就位过程设专人监护</td></tr><tr><td>2</td><td>开关柜就位时失稳挤压 伤人</td><td>夹伤</td><td>中等风险</td><td>1. 设专人指挥; 2. 柜体拼装或底部加垫时, 不得将手深入柜底</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>开关柜搬运、就位过程 中失稳</td><td>设备破损 打击 设备报废</td><td>中等风险</td><td>开关柜用铺设枕木、槽钢轨道就位时, 移动时 要有防止开关柜滑出轨道和倾倒的措施, 要设专 人指挥,统一信号,用力均匀,速度要缓慢,互 相协调</td></tr><tr><td>4</td><td>开关柜固定吊环断裂、 滑扣</td><td>打击 设备破损</td><td>高风险</td><td>吊装前检查紧固吊环, 做好防脱扣措施</td></tr><tr><td>5</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位, 回转半径内严 禁站人</td></tr><tr><td>6</td><td>临近带电设备吊装作 业,起重设备没有接地装 置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>7</td><td>切割时伤人</td><td>割伤</td><td>中等风险</td><td>切割时, 按规定配置防护措施</td></tr><tr><td>8</td><td>熔丝选配不符合标准要 求或安装方向不正确</td><td>局部停电 设备烧损</td><td>高风险</td><td>熔丝选择必须与变压器容量匹配, 按熔丝标示 方向安装</td></tr><tr><td>9</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护,与带电设备保持足够安全距 离; 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>10</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>11</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr><tr><td>12</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度: 3. 潮湿地方应使用绝缘垫: 4. 正确使用个人安全防护用具； 5. 电焊机外壳必须按规定接地</td></tr><tr><td>13</td><td>用手触碰电磁机构开合 闸</td><td>夹伤</td><td>中等风险</td><td>应使用相应的安全工器具进行开合闸,严禁用 手指伸入压模内</td></tr><tr><td>14</td><td>母线管吊装弯曲、倾斜、 脱落、支持绝缘子断裂</td><td>打击</td><td>中等风险</td><td>设专人监护, 统一指挥严禁使用母线管作为支 承力搬运</td></tr><tr><td>15</td><td>开关柜设备相间及对地 距离不符合要求</td><td>设备破损</td><td>高风险</td><td>1. 设备安装时,严格按规范施工； 2. 安装后对设备按标准进行调试; 3. 按三级验收标准进行验收</td></tr></table>

## 25 环网开关柜安装作业

作业指导书编码: KGGAZ-02

<table><tr><td colspan="5">安全施工作业票编码:KGGAZ-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工场地的孔洞、缆沟 无封堵、未盖好</td><td>打击 设备破损</td><td>中等风险</td><td>1. 开关柜就位前检查好现场,盖好洞口、缆沟； 2. 就位过程设专人监护</td></tr><tr><td>2</td><td>开关柜就位时失稳挤压 伤人</td><td>夹伤</td><td>中等风险</td><td>1. 设专人指挥； 2. 柜体拼装或底部加垫时, 不得将手深入柜底</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>开关柜搬运、就位过程 中失稳</td><td>设备破损 打击 设备报废</td><td>中等风险</td><td>开关柜用铺设枕木、槽钢轨道就位时, 移动时 要有防止开关柜滑出轨道和倾倒的措施, 要设专 人指挥,统一信号,用力均匀,速度要缓慢,互 相协调</td></tr><tr><td>4</td><td>开关柜固定吊环断裂、 滑扣</td><td>打击 设备破损</td><td>高风险</td><td>吊装前检查紧固吊环, 做好防脱扣措施</td></tr><tr><td>5</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位, 回转半径内严 禁站人</td></tr><tr><td>6</td><td>临近带电设备吊装作业, 起重设备没有接地装置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>7</td><td>切割时伤人</td><td>割伤</td><td>中等风险</td><td>切割时, 按规定配置防护措施</td></tr><tr><td>8</td><td>熔丝选配不符合标准要 求或安装方向不正确</td><td>局部停电 设备烧损</td><td>高风险</td><td>熔丝选择必须与变压器容量匹配, 按熔丝标示 方向安装</td></tr><tr><td>9</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护,与带电设备保持足够安全距离； 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>10</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具; 5. 电焊机外壳必须按规定接地</td></tr><tr><td>11</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr><tr><td>12</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>13</td><td>用手触碰电磁机构开合 闸</td><td>夹伤</td><td>中等风险</td><td>应使用相应的安全工器具进行开合闸,严禁用 手指伸入压模内</td></tr><tr><td>14</td><td>母线管吊装弯曲、倾斜、 脱落、支持绝缘子断裂</td><td>打击</td><td>中等风险</td><td>设专人监护, 统一指挥严禁使用母线管作为支 承力搬运</td></tr><tr><td>15</td><td>开关柜设备相间及对地 距离不符合要求</td><td>设备破损</td><td>高风险</td><td>1. 设备安装时,严格按规范施工； 2. 安装后对设备按标准进行调试; 3. 按三级验收标准进行验收</td></tr></table>

## ${26}\;{0.4}\mathrm{{kV}}$ 低压开关柜安装作业

作业指导书编码: KGGAZ-03

<table><tr><td colspan="5">安全施工作业票编码:KGGAZ-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工场地的孔洞、缆沟 无封堵、未盖好</td><td>打击 设备破损</td><td>中等风险</td><td>1. 开关柜就位前检查好现场, 盖好洞口、缆沟; 2. 就位过程设专人监护</td></tr><tr><td>2</td><td>低压开关柜就位时失稳 挤压伤人</td><td>夹伤</td><td>中等风险</td><td>1. 设专人指挥； 2. 柜体拼装或底部加垫时, 不得将手深入柜底</td></tr><tr><td>3</td><td>低压开关柜搬运、安装 时坠落</td><td>打击 设备破损</td><td>中等风险</td><td>1. 人力搬运低压开关柜, 必须同肩、步调一致, 互相呼应; 2. 就位时设专人指挥,统一信号,用力均匀, 速度要缓慢, 互相协调</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>低压开关柜固定吊环断 裂、滑扣</td><td>打击 设备破损</td><td>高风险</td><td>吊装前检查紧固吊环, 做好防脱扣措施</td></tr><tr><td>5</td><td>起重回转半径内站人</td><td>打击 设备破损</td><td>中等风险</td><td>起重机应按吊装工作半径就位, 回转半径内严 禁站人</td></tr><tr><td>6</td><td>临近带电设备吊装作业, 起重设备没有接地装置</td><td>触电</td><td>特高的风险</td><td>确保起重设备的接地装置齐全、有效</td></tr><tr><td>7</td><td>切割时伤人</td><td>割伤</td><td>中等风险</td><td>切割时, 按规定配置防护措施</td></tr><tr><td>8</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护, 与带电设备保持足够安全距离; 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>9</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具； 5. 电焊机外壳必须按规定接地</td></tr><tr><td>10</td><td>不按规范使用转动工具</td><td>绞伤</td><td>中等风险</td><td>按操作规范使用转动工具, 合理使用个人安全 防护用品使用转动工具时严禁戴手套</td></tr><tr><td>11</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>12</td><td>用手触碰电磁机构开合 闸</td><td>夹伤</td><td>中等风险</td><td>应使用相应的安全工器具进行开合闸,严禁用 手指伸入压模内</td></tr><tr><td>13</td><td>开关柜设备相间及对地 距离不符合要求</td><td>设备破损</td><td>高风险</td><td>1. 设备安装时,严格按规范施工； 2. 安装后对设备按标准进行调试; 3. 按三级验收标准进行验收</td></tr></table>

${270.4}\mathrm{{kV}}$ 低压硬 (插接式) 母线安装作业

作业指导书编码: KGGAZ-04

<table><tr><td colspan="5">安全施工作业票编码:KGGAZ-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>切割时伤人</td><td>割伤</td><td>中等风险</td><td>切割时, 按规定配置防护措施</td></tr><tr><td>2</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具: 5. 电焊机外壳必须按规定接地</td></tr><tr><td>3</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>中等风险</td><td>更换刃具, 必须拉闸切断电源</td></tr></table>

## 28 户外断路器、负荷开关安装作业

作业指导书编码: HWDQSB-01

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>隔离开关、闸刀型开关处 在断开位置时即开始搬运</td><td>打击</td><td>低风险</td><td>隔离开关、闸刀型开关应处在合闸位置才可以 开始搬运</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>3</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>4</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料,现场人员必须戴安 全帽</td></tr><tr><td>5</td><td>用瓷套管作为受力点搬 动开关</td><td>设备破损</td><td>中等风险</td><td>使用开关固定金属受力点搬运</td></tr><tr><td>6</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>高风险</td><td>线缆敷设进入设备后及时对线缆进出口进行封 堵, 并检查其可靠性</td></tr></table>

## 29 户外隔离开关安装作业

作业指导书编码: HWDQSB-02

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>不戴绝缘手套即进行倒 闸操作</td><td>触电</td><td>中等风险</td><td>必须戴绝缘手套来进行倒闸操作</td></tr><tr><td>5</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护,与带电设备保持足够安全距 离; 3. 作业前,对施工人员进行专项技术交底</td></tr></table>

## 30 户外互感器安装作业

作业指导书编码: HWDQSB-03

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护, 与带电设备保持足够安全距离; 3. 作业前,对施工人员进行专项技术交底</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>裸露带电部分未进行绝 缘处理</td><td>触电</td><td>中等风险</td><td>裸露带点部分应进行绝缘处理</td></tr><tr><td>6</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>高风险</td><td>线缆敷设进入设备后及时对线缆进出口进行封 堵, 并检查其可靠性</td></tr></table>

## 31 户外避雷器安装作业

作业指导书编码: HWDQSB-04

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护, 与带电设备保持足够安全距 离; 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>5</td><td>连接安装不牢固</td><td>打击</td><td>低风险</td><td>将避雷器安装在支架上, 并用热镀锌或不锈钢 螺丝固定</td></tr></table>

## 32 跌落式熔断器安装作业

作业指导书编码: HWDQSB-05

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护, 与带电设备保持足够安全距离; 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>5</td><td>连接安装不牢固</td><td>打击</td><td>低风险</td><td>将跌落式熔断器安装在支架上, 并用热镀锌或 不锈钢螺丝固定</td></tr><tr><td>6</td><td>熔丝选配不符合标准要 求</td><td>设备烧损</td><td>高风险</td><td>选配好与变压器容量相匹配的熔丝按标准安装</td></tr><tr><td>7</td><td>裸露带电部分未进行绝 缘处理</td><td>触电</td><td>中等风险</td><td>裸露带点部分应进行绝缘处理</td></tr></table>

33 高压计量装置安装作业

作业指导书编码: HWDQSB-06

<table><tr><td colspan="5">安全施工作业票编码: HWDQSB-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标示牌； 2. 设专人监护,与带电设备保持足够安全距 离; 3. 作业前,对施工人员进行专项技术交底</td></tr><tr><td>5</td><td>连接安装不牢固</td><td>打击</td><td>低风险</td><td>将高压计量装置的互感器部分安装在支架上, 并用热镀锌螺钉固定</td></tr><tr><td>6</td><td>裸露带电部分未进行绝 缘处理</td><td>触电</td><td>中等风险</td><td>裸露带点部分应进行绝缘处理</td></tr><tr><td>7</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>高风险</td><td>线缆敷设进入设备后及时对线缆进出口进行封 堵, 并检查其可靠性</td></tr></table>

34 线路故障指示器安装作业

作业指导书编码: HWDQSB-07

<table><tr><td colspan="5">安全施工作业票编码:HWDQSB-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不按规定使用或选用不 合格登高工具</td><td>坠落</td><td>特高的风险</td><td>按规定使用安全、合格的登高用具</td></tr><tr><td>2</td><td>高空作业不按规定佩戴 安全带</td><td>坠落</td><td>特高的风险</td><td>使用双保险安全带</td></tr><tr><td>3</td><td>不用绳索传递工具、物 料及不使用工具袋</td><td>打击</td><td>中等风险</td><td>用绳索传递工器具、材料, 现场人员必须戴安 全帽</td></tr><tr><td>4</td><td>用绝缘棒安装线路故障 指示器时, 不戴绝缘手套</td><td>触电</td><td>中等风险</td><td>使用合格的绝缘工器具进行带电安装</td></tr><tr><td>5</td><td>施工人员误入带电间隔</td><td>触电</td><td>特高的风险</td><td>1. 施工前确认工作区域并做好隔离措施并悬 挂警示标志牌； 2. 设专人监护,与带电设备保持足够安全距 离; 3. 作业前,对施工人员进行专项技术交底</td></tr></table>

35 变压器试验作业

作业指导书编码: DQSY-01

<table><tr><td colspan="5">安全施工作业票编码:DQSY-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用破损的试验设备进 行试验作业</td><td>触电</td><td>中等风险</td><td>1. 使用合格的设备; 2. 试验前对设备进行自检; 3. 设备外壳必须可靠接地; 4. 试验时人员及设备应在绝缘垫上</td></tr><tr><td>2</td><td>高压试验区域隔离警示 措施不足</td><td>触电</td><td>中等风险</td><td>高压试验区域应做好隔离措施, 向外悬挂警示 牌, 设专人监护</td></tr><tr><td>3</td><td>对被试品放电不戴绝缘 手套, 不使用放电棒</td><td>触电</td><td>中等风险</td><td>戴绝缘手套用放电棒对被试品放电</td></tr><tr><td>4</td><td>高压试验时, 人员与设 备未满足安全距离</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 试验人员试验开始前进行现场巡查清理,确 定工作范围人员已处于安全区域； 2. 试验过程中设专人监护, 加压前大声并呼唱</td></tr><tr><td>5</td><td>试验接线错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法; 2. 试验前再次检查接线是否正确</td></tr><tr><td>6</td><td>试验仪器操作错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法, 并按其要求操作; 2. 试验时应有人监护并进行呼唱, 操作人员应 站在绝缘垫上</td></tr><tr><td>7</td><td>未切断试验电源更换接 线</td><td>触电</td><td>中等风险</td><td>试验电源应有断路开关和指示灯, 更改接线时 或试验结束时, 应首先断开试验电源、放电并将 升压设备高压部分短路接地</td></tr><tr><td>8</td><td>升压试验前, 调压器未 调零</td><td>设备烧损</td><td>中等风险</td><td>试验合闸前必须先检查接线,通知现场人员远 离高压试验区域, 将调压器调至零位缓慢上升, 注意设备动态</td></tr><tr><td>9</td><td>绝缘电阻试验后未对被 试设备进行放电</td><td>触电</td><td>中等风险</td><td>试验后被试验设备必须放电</td></tr><tr><td>10</td><td>变压器试验结束后分接 头位置不到位或分接头连 接片不紧固</td><td>设备烧损</td><td>中等风险</td><td>试验结束后油浸变压器要检查分接头位置到位 并锁死干式变压器要检查分接头连接片紧固并且 每相连接片对应同一分接头</td></tr><tr><td>11</td><td>未拆除被试设备外部连 接进行试验</td><td>触电</td><td>中等风险</td><td>试验前拆除变压器高、低压侧连接排、线将非 测量各绕组短路接地</td></tr><tr><td>12</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地, 试验接地线应符 合规程规定</td></tr><tr><td>13</td><td>试验结束,未拆除试验 线、遗留物品</td><td>设备烧损</td><td>中等风险</td><td>试验完成应对试验区域进行检查, 做到 “工完、 料净、场清”,恢复试验前状态</td></tr></table>

## 36 高压开关柜试验作业

作业指导书编码: DQSY-02

<table><tr><td colspan="5">安全施工作业票编码:DQSY-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用破损的试验设备进 行试验作业</td><td>触电</td><td>中等风险</td><td>1. 使用合格的设备; 2. 试验前对设备进行自检； 3. 设备外壳必须可靠接地; 4. 试验时人员及设备应在绝缘垫上</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>高压试验区域隔离警示 措施不足</td><td>触电</td><td>中等风险</td><td>高压试验区域应做好隔离措施, 向外悬挂警示 牌, 设专人监护</td></tr><tr><td>3</td><td>对被试品放电不戴绝缘 手套, 不使用放电棒</td><td>触电</td><td>中等风险</td><td>戴绝缘手套用放电棒对被试品放电</td></tr><tr><td>4</td><td>高压试验时, 人员与设 备未满足安全距离</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 试验人员试验开始前进行现场巡查清理, 确 定工作范围人员已处于安全区域； 2. 试验过程中设专人监护, 加压前大声并呼唱</td></tr><tr><td>5</td><td>试验接线错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法; 2. 试验前再次检查接线是否正确</td></tr><tr><td>6</td><td>试验仪器操作错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法, 并按其要求操作; 2. 试验时应有人监护并进行呼唱, 操作人员应 站在绝缘垫上</td></tr><tr><td>7</td><td>未切断试验电源更换接 线</td><td>触电</td><td>中等风险</td><td>试验电源应有断路开关和指示灯, 更改接线时 或试验结束时, 应首先断开试验电源、放电并将 升压设备高压部分短路接地</td></tr><tr><td>8</td><td>升压试验前, 调压器未 调零</td><td>设备烧损</td><td>中等风险</td><td>试验合闸前必须先检查接线,通知现场人员远 离高压试验区域, 将调压器调至零位缓慢上升, 注意设备动态</td></tr><tr><td>9</td><td>绝缘电阻试验后未对被 试设备进行放电</td><td>触电</td><td>中等风险</td><td>试验后被试验设备必须放电</td></tr><tr><td>10</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地, 试验接地线应符 合规程规定</td></tr><tr><td>11</td><td>试验结束,未拆除试验 线、遗留物品</td><td>设备烧损</td><td>中等风险</td><td>试验完成应对试验区域进行检查, 做到 “工完、 料净、场清”,恢复试验前状态</td></tr><tr><td>12</td><td>非被试绕组未接地</td><td>设备疲劳损坏</td><td>中等风险</td><td>在绝缘电阻测量、交流耐压试验中, 电压互感 器二次绕组需要短接并接地</td></tr><tr><td>13</td><td>高压熔断器损坏</td><td>设备烧损</td><td>低风险</td><td>试验前取下高压熔断器</td></tr><tr><td>14</td><td>避雷器试验未放电</td><td>触电</td><td>中等风险</td><td>试验前和试验后都应对试品可靠放电</td></tr></table>

37 环网柜试验作业

作业指导书编码: DQSY-03

<table><tr><td colspan="5">安全施工作业票编码:DQSY-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>使用破损的试验设备进 行试验作业</td><td>触电</td><td>中等风险</td><td>1. 使用合格的设备; 2. 试验前对设备进行自检; 3. 设备外壳必须可靠接地； 4. 试验时人员及设备应在绝缘垫上</td></tr><tr><td>2</td><td>高压试验区域隔离警示 措施不足</td><td>触电</td><td>中等风险</td><td>高压试验区域应做好隔离措施, 向外悬挂警示 牌, 设专人监护</td></tr><tr><td>3</td><td>对被试品放电不戴绝缘 手套, 不使用放电棒</td><td>触电</td><td>中等风险</td><td>戴绝缘手套用放电棒对被试品放电</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>高压试验时, 人员与设 备未满足安全距离</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 试验人员试验开始前进行现场巡查清理, 确 定工作范围人员已处于安全区域； 2. 试验过程中设专人监护, 加压前大声并呼唱</td></tr><tr><td>5</td><td>试验接线错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法; 2. 试验前再次检查接线是否正确</td></tr><tr><td>6</td><td>试验仪器操作错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法, 并按其要求操作; 2. 试验时应有人监护并进行呼唱, 操作人员应 站在绝缘垫上</td></tr><tr><td>7</td><td>未切断试验电源更换接 线</td><td>触电</td><td>中等风险</td><td>试验电源应有断路开关和指示灯, 更改接线时 或试验结束时, 应首先断开试验电源、放电并将 升压设备高压部分短路接地</td></tr><tr><td>8</td><td>升压试验前, 调压器未 调零</td><td>设备烧损</td><td>中等风险</td><td>试验合闸前必须先检查接线,通知现场人员远 离高压试验区域, 将调压器调至零位缓慢上升, 注意设备动态</td></tr><tr><td>9</td><td>绝缘电阻试验后未对被 试设备进行放电</td><td>触电</td><td>中等风险</td><td>试验后被试验设备必须放电</td></tr><tr><td>10</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地, 试验接地线应符 合规程规定</td></tr><tr><td>11</td><td>试验结束,未拆除试验 线、遗留物品</td><td>设备烧损</td><td>中等风险</td><td>试验完成应对试验区域进行检查, 做到 “工完、 料净、场清”,恢复试验前状态</td></tr><tr><td>12</td><td>非被试绕组未接地</td><td>设备疲劳损坏</td><td>中等风险</td><td>在绝缘电阻测量、交流耐压试验中, 电压互感 器二次绕组需要短接并接地</td></tr><tr><td>13</td><td>高压熔断器损坏</td><td>设备烧损</td><td>中等风险</td><td>试验前取下高压熔断器</td></tr><tr><td>14</td><td>避雷器试验未放电</td><td>触电</td><td>中等风险</td><td>试验前和试验后都应对试品可靠放电</td></tr></table>

38 户外断路器、负荷开关试验作业

作业指导书编码: DQSY-04

<table><tr><td colspan="5">安全施工作业票编码:DQSY-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>高处作业没有正确使用 安全带</td><td>坠落</td><td>中等风险</td><td>高处作业必须正确使用安全带</td></tr><tr><td>2</td><td>不规范使用梯子</td><td>坠落</td><td>低风险</td><td>1. 使用合格梯子; 2. 正确使用梯子; 3. 必要时设专人扶梯</td></tr><tr><td>3</td><td>使用破损的试验设备进 行试验作业</td><td>触电</td><td>中等风险</td><td>1. 使用合格的设备; 2. 试验前对设备进行自检; 3. 设备外壳必须可靠接地； 4. 试验时人员及设备应在绝缘垫上</td></tr><tr><td>4</td><td>高压试验区域隔离警示 措施不足</td><td>触电</td><td>中等风险</td><td>高压试验区域应做好隔离措施, 向外悬挂警示 牌, 设专人监护</td></tr><tr><td>5</td><td>对被试品放电不戴绝缘 手套, 不使用放电棒</td><td>触电</td><td>中等风险</td><td>戴绝缘手套用放电棒对被试品放电</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>高压试验时, 人员与设 备未满足安全距离</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 试验人员试验开始前进行现场巡查清理, 确 定工作范围人员已处于安全区域； 2. 试验过程中设专人监护, 加压前大声并呼唱</td></tr><tr><td>7</td><td>试验接线错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法; 2. 试验前再次检查接线是否正确</td></tr><tr><td>8</td><td>试验仪器操作错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法, 并按其要求操作; 2. 试验时应有人监护并进行呼唱, 操作人员应 站在绝缘垫上</td></tr><tr><td>9</td><td>未切断试验电源更换接 线</td><td>触电</td><td>中等风险</td><td>试验电源应有断路开关和指示灯, 更改接线时 或试验结束时, 应首先断开试验电源、放电并将 升压设备高压部分短路接地</td></tr><tr><td>10</td><td>升压试验前, 调压器未 调零</td><td>设备烧损</td><td>中等风险</td><td>试验合闸前必须先检查接线,通知现场人员远 离高压试验区域, 将调压器调至零位缓慢上升, 注意设备动态</td></tr><tr><td>11</td><td>绝缘电阻试验后未对被 试设备进行放电</td><td>触电</td><td>中等风险</td><td>试验后被试验设备必须放电</td></tr><tr><td>12</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地, 试验接地线应符 合规程规定</td></tr><tr><td>13</td><td>试验结束,未拆除试验 线、遗留物品</td><td>设备烧损</td><td>中等风险</td><td>试验完成应对试验区域进行检查, 做到 “工完、 料净、场清”,恢复试验前状态</td></tr></table>

## 39 户外互感器试验作业

作业指导书编码: DQSY-05

<table><tr><td colspan="5">安全施工作业票编码:DQSY-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>高压熔断器损坏</td><td>设备烧损</td><td>中等风险</td><td>试验前取下高压熔断器</td></tr><tr><td>2</td><td>高处作业没有正确使用 安全带</td><td>坠落</td><td>中等风险</td><td>高处作业必须正确使用安全带</td></tr><tr><td>3</td><td>不规范使用梯子</td><td>坠落</td><td>低风险</td><td>1. 使用合格梯子; 2. 正确使用梯子; 3. 必要时设专人扶梯</td></tr><tr><td>4</td><td>非被试绕组未接地</td><td>设备疲劳损坏</td><td>中等风险</td><td>在绝缘电阻测量、交流耐压试验中, 电压互感 器二次绕组需要短接并接地</td></tr></table>

40 户外避雷器试验作业

作业指导书编码: DQSY-06

<table><tr><td colspan="5">安全施工作业票编码:DQSY-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>避雷器试验未放电</td><td>触电</td><td>中等风险</td><td>试验前和试验后都应对试品可靠放电</td></tr></table>

41 电力电缆试验作业

作业指导书编码: DQSY-07

<table><tr><td colspan="5">安全施工作业票编码:DQSY-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>电缆耐压试验两端未设 专人监护</td><td>触电</td><td>中等风险</td><td>在做电缆试验时电缆耐压试验两端必须设专人 监护, 并保持通信畅通</td></tr><tr><td>2</td><td>使用破损的试验设备进 行试验作业</td><td>触电</td><td>中等风险</td><td>1. 使用合格的设备; 2. 试验前对设备进行自检; 3. 设备外壳必须可靠接地； 4. 试验时人员及设备应在绝缘垫上</td></tr><tr><td>3</td><td>高压试验区域隔离警示 措施不足</td><td>触电</td><td>中等风险</td><td>高压试验区域应做好隔离措施, 向外悬挂警示 牌, 设专人监护</td></tr><tr><td>4</td><td>对被试品放电不戴绝缘 手套, 不使用放电棒</td><td>触电</td><td>中等风险</td><td>戴绝缘手套用放电棒对被试品放电</td></tr><tr><td>5</td><td>高压试验时, 人员与设 备未满足安全距离</td><td>触电 灼 (烫) 伤</td><td>中等风险</td><td>1. 试验人员试验开始前进行现场巡查清理, 确 定工作范围人员已处于安全区域； 2. 试验过程中设专人监护, 加压前大声并呼唱</td></tr><tr><td>6</td><td>试验接线错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法; 2. 试验前再次检查接线是否正确</td></tr><tr><td>7</td><td>试验仪器操作错误</td><td>设备烧损</td><td>低风险</td><td>1. 试验人员熟悉试验规程及试验仪器的使用 方法, 并按其要求操作; 2. 试验时应有人监护并进行呼唱, 操作人员应 站在绝缘垫上</td></tr><tr><td>8</td><td>未切断试验电源更换接 线</td><td>触电</td><td>中等风险</td><td>试验电源应有断路开关和指示灯, 更改接线时 或试验结束时, 应首先断开试验电源、放电并将 升压设备高压部分短路接地</td></tr><tr><td>9</td><td>升压试验前, 调压器未 调零</td><td>设备烧损</td><td>中等风险</td><td>试验合闸前必须先检查接线,通知现场人员远 离高压试验区域, 将调压器调至零位缓慢上升, 注意设备动态</td></tr><tr><td>10</td><td>绝缘电阻试验后未对被 试设备进行放电</td><td>触电</td><td>中等风险</td><td>试验后被试验设备必须放电</td></tr><tr><td>11</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地,试验接地线应符 合规程规定</td></tr><tr><td>12</td><td>试验结束,未拆除试验 线、遗留物品</td><td>设备烧损</td><td>中等风险</td><td>试验完成应对试验区域进行检查, 做到 “工完、 料净、场清”,恢复试验前状态</td></tr></table>

## 42 接地网试验作业

作业指导书编码: DQSY-08

<table><tr><td colspan="5">安全施工作业票编码:DQSY-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>未弄清地下管线分布情 况下就打入垂直地极针</td><td>设备破损</td><td>高风险</td><td>打地极针前, 应现场查明地下管线情况, 确认 打入点</td></tr><tr><td>2</td><td>打入垂直地极针作业人 员站位不正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手套； 2. 打入垂直接地体前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr></table>

43 直流屏安装及调试作业

作业指导书编码: JDBH-01

<table><tr><td colspan="5">安全施工作业票编码:JDBH-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不正确使用电动砂轮机 或没有防护装置</td><td>打击</td><td>中等风险</td><td>1. 严格按操作规程使用电动砂轮机, 合理使用 个人安全防护用品； 2. 工作时工具不要向着别人, 并提醒旁人注意</td></tr><tr><td>2</td><td>电焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤 触电</td><td>中等风险</td><td>1. 严格执行电焊作业规程; 2. 严格执行持证上岗制度, 焊工必须持证上 岗; 3. 潮湿地方应使用绝缘垫; 4. 正确使用个人安全防护用具</td></tr><tr><td>3</td><td>气焊作业没有使用个人 安全防护用具</td><td>灼 (烫) 伤</td><td>低风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度, 焊工必须持证上 岗; 3. 正确使用个人安全防护用具</td></tr><tr><td>4</td><td>气焊用具使用不规范</td><td>爆炸</td><td>低风险</td><td>1. 严格执行气焊作业规程; 2. 严格执行持证上岗制度, 焊工必须持证上岗</td></tr><tr><td>5</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠, 漏电保护装置参数应匹配; 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>6</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业: 2. 必要时配置排风扇,安排人员轮流休息； 3. 及时补充水分</td></tr><tr><td>7</td><td>动火作业无清理现场, 无配备合格消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作票制度; 2. 动火前清理现场, 做好相关防范措施; 3. 作业现场应配置有效的消防器材</td></tr><tr><td>8</td><td>不规范使用梯子</td><td>坠落</td><td>低风险</td><td>1. 使用合格梯子; 2. 正确使用梯子; 3. 必要时设专人扶梯</td></tr><tr><td>9</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电 刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>10</td><td>充电柜搬运、就位时失 稳</td><td>夹伤</td><td>低风险</td><td rowspan="2">1. 设专人指挥； 2. 柜体拼装或底部加垫时, 不得将手深入柜底 充电柜移动、就位时要有防止倾倒的措施, 要设 专人指挥,统一信号,用力均匀,速度要缓慢, 互相协调</td></tr><tr><td>11</td><td>充电柜搬运、就位过程 中失稳</td><td>设备破损 打击 设备报废</td><td>低风险</td></tr><tr><td>12</td><td>氧气瓶、乙炔瓶漏气</td><td>爆炸</td><td>低风险</td><td>作业前按照气焊、气割安全技术进行检查氧气、 乙炔气瓶及其摆放, 现场应配备消费器材</td></tr><tr><td>13</td><td>电焊机外壳未良好接地</td><td>触电</td><td>中等风险</td><td>作业前应将电焊设备外壳良好接地</td></tr><tr><td>14</td><td>电池安装接线接触不良</td><td>设备烧损</td><td>可接受的风险</td><td>完工复检, 做好防氧化措施</td></tr><tr><td>15</td><td>电池安装过程中跌落</td><td>打击</td><td>低风险</td><td>1. 搬动过程, 小心轻放, 避免撞击、倾侧; 2. 严格按产品说明书要求安装 3. 安装时,施工人员手部严禁戴金属饰物</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>16</td><td>电池液泄漏</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>安装前, 开箱检查电池是否破损, 搬动过程, 小心轻放,避免撞击、倾侧</td></tr><tr><td>17</td><td>金属工具误触碰导致电 池短路</td><td>灼 (烫) 伤</td><td>中等风险</td><td>对金属工具做好绝缘处理, 如加套绝缘层</td></tr><tr><td>18</td><td>绝缘电阻测量时未停止 回路其他工作</td><td>触电</td><td>低风险</td><td>测量前对回路进行确认, 保证无其他人员在回 路上进行工作,同时保证测量过程无其他人员靠 近回路</td></tr><tr><td>19</td><td>测量绝缘前后设备不进 行放电</td><td>触电</td><td>低风险</td><td>按操作规定在测量前后对设备进行放电</td></tr></table>

## 44 二次电缆敷设及接线作业

作业指导书编码: JDBH-02

<table><tr><td colspan="5">安全施工作业票编码:JDBH-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>搬运卸装电缆盘过程中 操作不当</td><td>夹伤</td><td>低风险</td><td>搬运装卸电缆时设专人指挥,口令准确清晰, 其他人员注意配合</td></tr><tr><td>2</td><td>敷设过程中, 电缆与转 角位置、地面过度摩擦</td><td>设备破损</td><td>低风险</td><td>电缆敷设时, 从盘上端引出, 避免在支架或地 面上发生摩擦,转弯位设专人排放,做到弯曲自 然, 不得小于最小弯曲半径</td></tr><tr><td>3</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>4</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳放 置; 2. 单人搬动电缆盖板时,应量力而行,抓牢走 稳</td></tr><tr><td>5</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳放 置; 2. 单人搬动电缆盖板时,应量力而行,抓牢走 稳</td></tr><tr><td>6</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>7</td><td>剥切电缆外皮时损伤电 缆线芯</td><td>设备破损</td><td>低风险</td><td>对工作人员进行工艺培训, 提高施工工艺, 选 择专用工具</td></tr><tr><td>8</td><td>剥切控制电缆外护套时 失手割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>9</td><td>不按图纸要求接线</td><td>设备停运</td><td>中等风险</td><td>作业前技术交底, 施工过程严格按图纸施工, 加强接线后验收检查</td></tr><tr><td>10</td><td>接线端子接触不良</td><td>设备停运</td><td>中等风险</td><td>加强接线后验收检查</td></tr><tr><td>11</td><td>同一接线端子每侧接两 根以上或不同截面的芯线</td><td>设备停运</td><td>中等风险</td><td>加强接线后验收检查, 不同截面的芯线不得接 入同一端子</td></tr><tr><td>12</td><td>电缆屏蔽线接地不可靠</td><td>局部停电</td><td>低风险</td><td>屏蔽线应压 $\mathrm{O}$ 形线耳,可靠接入接地铜排,多 根压接时根数不得超过两条</td></tr><tr><td>13</td><td>防火堵料污染</td><td>工作环境污染</td><td>低风险</td><td>剩余防火堵料应进行清理回收</td></tr><tr><td>14</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr></table>

45 继电保护调试作业

作业指导书编码: JDBH-03

<table><tr><td colspan="5">安全施工作业票编码:JDBH-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>被测试回路未与其他回 路断开即进行绝缘试验</td><td>触电</td><td>中等风险</td><td>试验前对回路进行确认, 保证无其他人员在回 路上进行工作, 同时保证试验过程无其他人员进 行回路上的工作</td></tr><tr><td>2</td><td>绝缘试验前后设备不进 行接地放电</td><td>触电</td><td>低风险</td><td>按操作规定在测量前后对设备进行接地放电</td></tr><tr><td>3</td><td>被测装置上非耐压插 件、电子元器件未拔除进 行绝缘试验</td><td>设备烧损</td><td>可接受的风险</td><td>试验前应将元件拔出或正负极可靠短接, 起拔 需专用工具的一定要用专用工具, 避免损坏插件</td></tr><tr><td>4</td><td>试验设备外壳无可靠接 地</td><td>触电</td><td>中等风险</td><td>试验设备外壳必须可靠接地,试验接地线应符 合规程规定</td></tr><tr><td>5</td><td>试验过程中误触碰</td><td>触电</td><td>低风险</td><td>做好安全警示措施, 作业人员间应良好沟通, 确定接线完毕才启动试验,负责接线人员应与接 线端子保持距离,防止误碰</td></tr><tr><td>6</td><td>继电器调试方法不正确</td><td>局部停电</td><td>低风险</td><td>继电器调试应由专业的技术工人进行</td></tr><tr><td>7</td><td>在运行机柜中安装设备 时隔离措施不足</td><td>触电 设备停运</td><td>低风险</td><td>做好运行设备、带电端子的防护隔离措施；对 金属工具做好绝缘处理, 如加套绝缘层</td></tr><tr><td>8</td><td>定值整定错误</td><td>局部停电</td><td>低风险</td><td>定值整定应由专业的技术工人进行并进行正确 的整组试验</td></tr><tr><td>9</td><td>一次升流时线夹脱落</td><td>灼 (烫) 伤</td><td>低风险</td><td>升流前应检查保证连接线夹紧固,才可开始升流</td></tr><tr><td>10</td><td>电流二次回路开路</td><td>触电</td><td>低风险</td><td>升流前检查接线, 对螺钉、连片进行紧固, 确 保回路连通</td></tr><tr><td>11</td><td>电压二次回路短路</td><td>设备烧损</td><td>可接受的风险</td><td>在带电电压回路附近进行测量、接线等工作时, 应注意表针、工具等金属物品不得触碰电压端子</td></tr><tr><td>12</td><td>二次电压向一次反充电</td><td>触电</td><td>低风险</td><td>施加二次电压前应注意检查二次回路与一次侧 断开, 并保证回路上无人工作</td></tr></table>

## 46 通信架空光缆安装作业

作业指导书编码: DLTX-01

<table><tr><td colspan="5">安全施工作业票编码:DLTX-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 必要时设专人监护</td></tr><tr><td>2</td><td>高处作业没有正确使用 安全带</td><td>坠落</td><td>中等风险</td><td>高处作业必须正确使用安全带</td></tr><tr><td>3</td><td>雨雾潮湿天气作业滑倒</td><td>坠落 摔绊</td><td>中等风险</td><td>1. 做好防滑措施; 2. 高处 (空) 作业正确使用安全带</td></tr><tr><td>4</td><td>高处 (空) 物品扔掷传 递物件</td><td>打击</td><td>低风险</td><td>1. 工器具、材料用绳索传递; 2. 小件物体集中装袋, 用绳索传递</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>施工区域没有安全围蔽</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>6</td><td>不规范使用梯子</td><td>坠落</td><td>低风险</td><td>1. 使用合格梯子; 2. 正确使用梯子; 3. 必要时设专人扶梯</td></tr><tr><td>7</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 必要时配置排风扇,合理安排人员作息； 3. 及时补充水分</td></tr><tr><td>8</td><td>现场动火作业使用无效 消防器材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严守动火工作票制度; 2. 现场配备数量充足、型号合适、合格的消防 器材</td></tr></table>

47 通信管道光缆安装作业

作业指导书编码: DLTX-02

<table><tr><td colspan="5">安全施工作业票编码:DLTX-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>进入运行中的电缆沟、 井内施工作业前, 没采取 通风排浊措施</td><td>中毒 窒息</td><td>中等风险</td><td>1. 进入运行中的电缆沟、井前先做通风排浊 措施; 2. 验明确无有害气体后,才能入内作业</td></tr><tr><td>2</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时,应协调一致、平稳放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢走稳</td></tr><tr><td>3</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时,应协调一致、平稳放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢走稳</td></tr><tr><td>4</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>敷设电缆时, 施工区域必须做好安全围蔽及警 示标志措施, 晚上设置夜间警示灯, 防止外人误 入工作区域</td></tr><tr><td>5</td><td>在路边作业施工人员没 有穿反光衣</td><td>交通意外</td><td>低风险</td><td>在道路旁边施工时, 施工人员要穿反光衣, 繁 忙路段应派专人监护或协助疏导交通</td></tr><tr><td>6</td><td>工作井、电缆坑、竖井 等打开盖板后没有设置围 栏</td><td>坠落</td><td>中等风险</td><td>工作井、电缆坑、竖井等打开盖板后及时设置 安全围栏,晚上设置夜间警示灯,防止人员跌落 电缆坑</td></tr><tr><td>7</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>特高的风险</td><td>1. 严格执行 “两票” 制度； 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>8</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 必要时配置排风扇,安排人员轮流休息； 3. 及时补充水分</td></tr><tr><td>9</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>10</td><td>电缆竖井井口没有正确 设置围栏</td><td>坠落</td><td>中等风险</td><td>电缆竖井井口必须设置围栏,且必须牢固可靠, 晚上设置夜间警示灯,并悬挂 “防止坠落” 标示 牌</td></tr><tr><td>11</td><td>电缆隧道内集水井没有 盖板</td><td>淹溺 坠落</td><td>中等风险</td><td>电缆隧道集水井必须采取防止人员坠落的措施</td></tr><tr><td>12</td><td>电缆隧道内施工通风不 足</td><td>中毒 窒息 中暑</td><td>中等风险</td><td>电缆隧道内应有可靠的通风设施, 必要时, 增 加排风扇, 加强通风效果</td></tr><tr><td>13</td><td>电缆隧道内施工照明不 足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>1. 电缆隧道内应设置足够的照明设施; 2. 隧道内所有孔洞应设置围栏或防护措施</td></tr><tr><td>14</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>15</td><td>施工人员踩踏电缆</td><td>触电 扭伤</td><td>中等风险</td><td>施工人员严禁踩踏电缆, 尤其是运行中的电缆、 电缆中间接头</td></tr><tr><td>16</td><td>动火作业没有清理现 场, 没有配备合格消防器 材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作票制度; 2. 动火前清理现场, 做好相关防范措施; 3. 作业现场应配置有效的消防器材</td></tr></table>

## 48 通信设备安装作业

作业指导书编码: DLTX-03

<table><tr><td colspan="5">安全施工作业票编码:DLTX-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 必要时设专人监护</td></tr><tr><td>2</td><td>临时拆除的线芯未进行 绝缘处理</td><td>触电</td><td>低风险</td><td>临时拆除的线芯未进行绝缘处理</td></tr><tr><td>3</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>4</td><td>电源极性接线不正确</td><td>设备烧损</td><td>低风险</td><td>用仪器检查电源极性, 有明显极性标识</td></tr><tr><td>5</td><td>接地线不良或没接地</td><td>设备破损</td><td>中等风险</td><td>检查接地线, 截面满足要求</td></tr><tr><td>6</td><td>室内电缆通道内敷设光 缆过程中损伤线缆</td><td>设备停运</td><td>中等风险</td><td>做好技术交底工作, 施工过程注意转角位置做 好防磨损措施, 设专人监护</td></tr><tr><td>7</td><td>设备搬运</td><td>设备破损</td><td>低风险</td><td>设备用铺设枕木、槽钢轨道就位时, 移动时要 有防止设备滑出轨道和倾倒的措施, 要设专人指 挥,统一信号,用力均匀,速度要缓慢,互相协 调</td></tr><tr><td>8</td><td>动火作业没有清理现 场,没有配备合格消防器 材</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>1. 严格执行动火工作票制度; 2. 动火前清理现场, 做好相关防范措施; 3. 作业现场应配置有效的消防器材</td></tr><tr><td>9</td><td>施工人员踩踏电缆</td><td>触电 扭伤</td><td>中等风险</td><td>施工人员严禁踩踏电缆, 尤其是运行中的电缆、 电缆中间接头</td></tr></table>

49 通信电源装置安装作业

作业指导书编码: DLTX-04

<table><tr><td colspan="5">安全施工作业票编码:DLTX-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>特高的风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>2</td><td>接地线不良或没接地</td><td>设备破损</td><td>低风险</td><td>检查接地线, 截面满足要求</td></tr><tr><td>3</td><td>安装场地孔洞、沟无封 堵、未盖好</td><td>打击 设备破损</td><td>低风险</td><td>设专人监护, 开关柜就位前检查好现场</td></tr><tr><td>4</td><td>电源柜搬运、就位时失 稳</td><td>夹伤</td><td>低风险</td><td>1. 设专人指挥; 2. 柜体拼装或底部加垫时, 不得将手深入柜底</td></tr><tr><td>5</td><td>电源柜搬运、就位过程 中失稳</td><td>设备破损 打击 设备报废</td><td>低风险</td><td>电源柜移动、就位时要有防止倾倒的措施, 要 设专人指挥,统一信号,用力均匀,速度要缓慢, 互相协调</td></tr><tr><td>6</td><td>电源极性接线不正确</td><td>设备烧损</td><td>低风险</td><td>用仪器检查电源极性, 有明显极性标识</td></tr><tr><td>7</td><td>室内电缆通道内敷设光 缆过程中损伤线缆</td><td>设备停运</td><td>低风险</td><td>做好技术交底工作, 施工过程注意转角位置做 好防磨损措施, 设专人监护</td></tr><tr><td>8</td><td>动火作业前未对邻近电 缆采取保护措施</td><td>设备烧损</td><td>中等风险</td><td>动火前必须对邻近电缆等设备用阻燃隔离板等 进行防护</td></tr><tr><td>9</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>10</td><td>电池安装接线接触不良</td><td>设备烧损</td><td>可接受的风险</td><td>完工复检, 做好防氧化措施</td></tr><tr><td>11</td><td>电池安装过程中跌落</td><td>打击</td><td>低风险</td><td>1. 搬动过程, 小心轻放, 避免撞击、倾侧; 2. 严格按产品说明书要求安装； 3. 安装时,施工人员手部严禁戴金属饰物</td></tr><tr><td>12</td><td>电池液泄漏</td><td>灼 (烫) 伤</td><td>可接受的风险</td><td>安装前, 开箱检查电池是否破损, 搬动过程, 小心轻放,避免撞击、倾侧</td></tr><tr><td>13</td><td>金属工具误触碰导致电 池短路</td><td>灼 (烫) 伤</td><td>中等风险</td><td>对金属工具做好绝缘处理, 如加套绝缘层</td></tr></table>

50 配网变压器监测计量终端安装作业

作业指导书编码: PWZDH-01

<table><tr><td colspan="5">安全施工作业票编码:PWZDH-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>2</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电 刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>3</td><td>在湿度较大的环境下不 按安全电压等级使用照明 灯具</td><td>触电</td><td>低风险</td><td>潮湿季度应先测量空气湿度, 并按安全电压要 求选用灯具</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>接地线不良或没接地</td><td>设备破损</td><td>中等风险</td><td>检查接地线, 截面满足要求</td></tr><tr><td>5</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠, 漏电保护装置参数应匹配; 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁, 并采取防雨措施; 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损 措施</td></tr><tr><td>6</td><td>电流互感器二次侧开路</td><td>触电</td><td>中等风险</td><td>严格按照设计图纸接线及调试, 做好回路检查 工作</td></tr><tr><td>7</td><td>敷设过程中, 电缆与转 角位置、地面过度摩擦</td><td>设备破损</td><td>低风险</td><td>电缆敷设时, 从盘上端引出, 避免在支架或地 面上发生摩擦,转弯位设专人排放,做到弯曲自 然, 不得小于最小弯曲半径</td></tr><tr><td>8</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>9</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳放 置; 2. 单人搬动电缆盖板时,应量力而行,抓牢走 稳</td></tr><tr><td>10</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳放 置; 2. 单人搬动电缆盖板时,应量力而行,抓牢走 稳</td></tr><tr><td>11</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>12</td><td>剥切电缆外皮时损伤电 缆线芯</td><td>设备破损</td><td>低风险</td><td>对工作人员进行工艺培训, 提高施工工艺, 选 择专用工具</td></tr><tr><td>13</td><td>剥切控制电缆外护套时 失手割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>14</td><td>未按要求逐项核对数据</td><td>企业声誉形象 受损</td><td>可接受的风险</td><td>严格按照要求逐项核对数据</td></tr></table>

## 51 户内开关 (环网) 配电自动化终端安装作业

作业指导书编码: PWZDH-02

<table><tr><td colspan="5">安全施工作业票编码:PWZDH-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>临时拆除的线芯未进行 绝缘处理</td><td>触电</td><td>低风险</td><td>临时拆除的线芯进行绝缘处理</td></tr><tr><td>2</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>3</td><td>敷设过程中, 电缆与转 角位置、地面过度摩擦</td><td>设备破损</td><td>低风险</td><td>电缆敷设时, 从盘上端引出, 避免在支架或地 面上发生摩擦,转弯位设专人排放,做到弯曲自 然, 不得小于最小弯曲半径</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>4</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>5</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>6</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>7</td><td>剥切电缆外皮时损伤电 缆线芯</td><td>设备破损</td><td>低风险</td><td>对工作人员进行工艺培训, 提高施工工艺, 选 择专用工具</td></tr><tr><td>8</td><td>剥切控制电缆外护套时 失手割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>9</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电 刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>10</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠, 漏电保护装置参数应匹配; 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>11</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>12</td><td>在湿度较大的环境下不 按安全电压等级使用照明 灯具</td><td>触电</td><td>低风险</td><td>潮湿季度应先测量空气湿度, 并按安全电压要 求选用灯具</td></tr><tr><td>13</td><td>电流互感器二次侧开路</td><td>触电</td><td>中等风险</td><td>严格按照设计图纸接线及调试, 做好回路检查 工作</td></tr><tr><td>14</td><td>电压二次回路短路</td><td>设备报废</td><td>可接受的风险</td><td>严格按照设计图纸接线及调试, 做好回路检查 工作</td></tr><tr><td>15</td><td>控制回路接线错误</td><td>设备停运</td><td>中等风险</td><td>作业前技术交底, 施工过程严格按图施工, 加 强接线后验收检查</td></tr><tr><td>16</td><td>电缆竖井井口没有正确 设置围栏</td><td>坠落</td><td>中等风险</td><td>电缆竖井井口必须设置围栏,且必须牢固可靠, 晚上设置夜间警示灯,并悬挂 “防止坠落” 标示 牌</td></tr><tr><td>17</td><td>电缆沟内施工照明不足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>电缆沟内施工应设置足够的照明设施</td></tr><tr><td>18</td><td>遥控调试两端未设专人 监护</td><td>打击 触电</td><td>低风险</td><td>遥控调试时两端应设专人监护、保持两端通信 畅通</td></tr><tr><td>19</td><td>遥测调试时操作不当</td><td>触电</td><td>低风险</td><td>遥测调试时两端应设专人监护、保持两端通信 畅通</td></tr></table>

52 配网架空线路开关配电自动化终端安装作业

作业指导书编码: PWZDH-03

<table><tr><td colspan="5">安全施工作业票编码:PWZDH-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>不规范使用梯子</td><td>坠落</td><td>低风险</td><td>1. 使用合格梯子; 2. 正确使用梯子; 3. 必要时设专人扶梯</td></tr><tr><td>2</td><td>高处作业没有正确使用 安全带</td><td>坠落</td><td>中等风险</td><td>高处作业必须正确使用安全带</td></tr><tr><td>3</td><td>施工区域没有安全围蔽</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>4</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠,漏电保护装置参数应匹配； 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损措 施</td></tr><tr><td>5</td><td>高空作业时工器具坠落</td><td>打击</td><td>中等风险</td><td>1. 工具装进工具袋; 2. 工具、材料用绳索传递; 3. 施工平台临边范围安装踢脚板</td></tr><tr><td>6</td><td>电流互感器二次侧开路</td><td>触电</td><td>中等风险</td><td>严格按照设计图纸接线及调试, 做好回路检查 工作</td></tr><tr><td>7</td><td>剥切控制电缆外护套时 失手割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>8</td><td>剥切电缆外皮时损伤电 缆线芯</td><td>设备破损</td><td>低风险</td><td>对工作人员进行工艺培训, 提高施工工艺, 选 择专用工具</td></tr><tr><td>9</td><td>临时拆除的线芯未进行 绝缘处理</td><td>触电</td><td>低风险</td><td>临时拆除的线芯未进行绝缘处理</td></tr><tr><td>10</td><td>遥控调试两端未设专人 监护</td><td>打击 触电</td><td>低风险</td><td>遥控调试时两端应设专人监护、保持两端通信 畅通</td></tr><tr><td>11</td><td>遥测调试时操作不当</td><td>触电</td><td>低风险</td><td>遥测调试时两端应设专人监护、保持两端通信 畅通</td></tr></table>

## 53 负荷控制终端安装作业

作业指导书编码: PWZDH-04

<table><tr><td colspan="5">安全施工作业票编码:PWZDH-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>临时拆除的线芯未进行 绝缘处理</td><td>触电</td><td>低风险</td><td>临时拆除的线芯未进行绝缘处理</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>未按要求核对控制线进 行接线</td><td>触电 设备破损</td><td>低风险</td><td>严格按照回路编号核对线路接线</td></tr><tr><td>3</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>4</td><td>施工用电不规范</td><td>触电</td><td>中等风险</td><td>1. 加强使用前及使用过程中的检查, 保护零线 与工作零线不得混接, 开关箱漏电保护器灵敏可 靠,漏电保护装置参数应匹配； 2. 用电管理和检修维护必须规范, 并由专业电 工进行,配电箱必须上锁,并采取防雨措施； 3. 工作间断时切断电源; 4. 必须使用符合要求的线缆, 并做好防破损 措施</td></tr><tr><td>5</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电 刺伤</td><td>中等风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>6</td><td>敷设过程中, 电缆与转 角位置、地面过度摩擦</td><td>设备破损</td><td>低风险</td><td>电缆敷设时, 从盘上端引出, 避免在支架或地 面上发生摩擦,转弯位设专人排放,做到弯曲自 然, 不得小于最小弯曲半径</td></tr><tr><td>7</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>8</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时,应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>9</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>10</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>11</td><td>剥切控制电缆外护套时 失手割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>12</td><td>剥切电缆外皮时损伤电 缆线芯</td><td>设备破损</td><td>低风险</td><td>对工作人员进行工艺培训, 提高施工工艺, 选 择专用工具</td></tr><tr><td>13</td><td>控制电缆敷设过程中, 碰撞支架</td><td>碰撞</td><td>中等风险</td><td>1. 施工人员必须穿工作服,正确佩戴安全帽； 2. 施工区域应有足够的照明设施</td></tr><tr><td>14</td><td>遥控调试两端未设专人 监护</td><td>打击 触电</td><td>低风险</td><td>遥控调试时两端应设专人监护、保持两端通信 畅通</td></tr><tr><td>15</td><td>遥测调试时操作不当</td><td>触电</td><td>低风险</td><td>遥测调试时两端应设专人监护、保持两端通信 畅通</td></tr></table>

54 配网自动化通信安装作业

作业指导书编码: PWZDH-05

<table><tr><td colspan="5">安全施工作业票编码:PWZDH-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>中等风险</td><td>敷设电缆时, 施工区域必须做好安全围蔽及警 示标志措施, 晚上设置夜间警示灯, 防止外人误 入工作区域</td></tr><tr><td>2</td><td>进入运行中的电缆沟、 井内施工作业前, 没采取 通风排浊措施</td><td>中毒 窒息</td><td>中等风险</td><td>进入运行中的电缆沟、井前先做通风排浊措施； 验明确无有害气体后,才能入内作业</td></tr><tr><td>3</td><td>敷设过程中, 电缆与转 角位置、地面过度摩擦</td><td>设备破损</td><td>低风险</td><td>电缆敷设时, 从盘上端引出, 避免在支架或地 面上发生摩擦,转弯位设专人排放,做到弯曲自 然, 不得小于最小弯曲半径</td></tr><tr><td>4</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr><tr><td>5</td><td>搬动电缆盖板过程中失 控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>6</td><td>搬动电缆盖板过程中盖 板跌落电缆沟、坑内</td><td>设备破损</td><td>中等风险</td><td>1. 多人搬动电缆盖板时, 应协调一致、平稳 放置； 2. 单人搬动电缆盖板时,应量力而行,抓牢 走稳</td></tr><tr><td>7</td><td>在封闭运行电缆坑内吸 烟</td><td>灼 (烫) 伤 窒息</td><td>中等风险</td><td>严禁在电缆坑内吸烟或向电缆坑内扔烟头、火 柴等火种</td></tr><tr><td>8</td><td>剥切光缆外护套时失手 割伤手脚</td><td>割伤</td><td>低风险</td><td>1. 剥切外护套时需集中精神, 正确操作防止割 伤; 2. 使用专用工具</td></tr><tr><td>9</td><td>电缆沟内施工照明不足</td><td>摔绊 碰撞 淹溺 坠落</td><td>中等风险</td><td>电缆沟内施工应设置足够的照明设施</td></tr><tr><td>10</td><td>邻近带电设备施工无安 全措施</td><td>触电</td><td>中等风险</td><td>1. 严格执行 “两票” 制度; 2. 设置安全围栏,挂警示牌； 3. 禁止擅自扩大工作范围; 4. 设专人监护</td></tr><tr><td>11</td><td>在湿度较大的环境下不 按安全电压等级使用照明 灯具</td><td>触电</td><td>低风险</td><td>潮湿季度应先测量空气湿度, 并按安全电压要 求选用灯具</td></tr><tr><td>12</td><td>在运行机柜中安装设备 隔离措施不足</td><td>触电 设备停运</td><td>中等风险</td><td>做好运行设备、带电端子的防护隔离措施；对 金属工具做好绝缘处理, 如加套绝缘层</td></tr><tr><td>13</td><td>电源极性接线不正确</td><td>设备烧损</td><td>低风险</td><td>用仪器检查电源极性, 有明显极性标识</td></tr><tr><td>14</td><td>接地线不良或没接地</td><td>设备破损</td><td>中等风险</td><td>检查接地线, 截面满足要求</td></tr></table>

55 一般土石方工程作业

作业指导书编码: TSFGC-01

<table><tr><td colspan="5">安全施工作业票编码:TSFGC-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>1. 避开炎热时间段作业; 2. 采取配置太阳伞、排风扇、中暑急救药物等 措施, 合理安排人员休息; 3. 提供足够茶水供应</td></tr><tr><td>2</td><td>户外蛇虫咬伤</td><td>中毒</td><td>中等风险</td><td>1. 穿好防护鞋, 扎好裤脚; 2. 配带急救药物</td></tr><tr><td>3</td><td>道路测量防护措施不足</td><td>交通意外</td><td>高风险</td><td>做好现场安全防护措施</td></tr><tr><td>4</td><td>定位复测踩空坑洞</td><td>摔绊 扭伤 淹溺</td><td>中等风险</td><td>定位作业时, 察勘坑洞位置, 做好警示标识</td></tr><tr><td>5</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td>6</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>7</td><td>操作人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>8</td><td>基坑四周无有效的安全 围蔽措施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,围栏高度为 ${1.1}\mathrm{m}$ ,晚上 设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>9</td><td>基坑边坡无支护或支护 不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td>10</td><td>挖出的土方和使用的材 料工器具摆放在基坑四周</td><td>坍塌 打击</td><td>中等风险</td><td>将基坑挖出的土方及时转运,材料工器具摆放 在离坑边 $2\mathrm{\;m}$ 以外的地方</td></tr><tr><td>11</td><td>抽水设备漏电或电源线 损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋</td></tr><tr><td>12</td><td>风镐机或电源线漏电</td><td>触电</td><td>高风险</td><td>风镐机要用绝缘良好的电缆, 使用前做好绝缘 检查, 配置漏电保护开关</td></tr><tr><td>13</td><td>基坑内岩石开凿没有防 护措施</td><td>打击</td><td>低风险</td><td>作业人员正确使用劳动防护用品, 施工区域设 置有效的防围措施</td></tr><tr><td>14</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒 漏、防扬尘措施, 未经清洗干净的车辆不得离 开工地</td></tr><tr><td>15</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>16</td><td>基坑回填分层夯实时, 打夯机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套</td></tr></table>

56 泥水坑及流沙坑开挖作业

作业指导书编码: TSFGC-02

<table><tr><td colspan="5">安全施工作业票编码:TSFGC-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>泥水坑及流沙坑四周无 有效的安全围蔽措施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,围栏高度为 ${1.1}\mathrm{m}$ ,晚上 设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>泥水坑及流沙坑边坡无 支护或支护不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td>3</td><td>挖出的土方和使用的材 料工器具堆放在泥水坑及 流沙坑四周</td><td>坍塌 打击</td><td>中等风险</td><td>将基坑挖出的土方及时转运,使用的材料工器 具摆放在离坑边 2m 以外的地方</td></tr><tr><td>4</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>5</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>6</td><td>抽水设备漏电或电源线 损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>7</td><td>土方(泥浆)运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒 漏、防扬尘措施, 未经清洗干净的车辆不得离开 工地</td></tr><tr><td>8</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>9</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr></table>

## 57 岩石开挖作业

作业指导书编码: TSFGC-03

<table><tr><td colspan="5">安全施工作业票编码:TSFGC-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>炸药、雷管混放携带</td><td>爆炸</td><td>高风险</td><td>炸药、雷管应分开携带</td></tr><tr><td>2</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>3</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>4</td><td>引爆前, 爆破区域没有 彻底清场</td><td>爆炸</td><td>高风险</td><td>1. 引爆前, 应确认爆破区域内所有人员已撤 离,派人监护区域进出口； 2. 设置警示标识, 防止外人误入工作区域</td></tr><tr><td>5</td><td>没有有效专项爆破施工 方案作业、爆破人员无证 上岗</td><td>爆炸 企业声誉 形象受损</td><td>高风险</td><td>1. 施工前, 必须依法编制有效的专项爆破施工 方案; 2. 爆破人员必须持证上岗</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>6</td><td>坑内点炮, 坑上无人监 护,坑深超过 ${1.5}\mathrm{\;m}$ 以上 时, 上下坑不备梯子</td><td>爆炸</td><td>高风险</td><td>坑内放炮时, 坑上设专人安全监护, 坑深超过 ${1.5}\mathrm{\;m}$ 以上时,坑内应备梯子,保证点炮人员点炮 时的上下坑安全</td></tr><tr><td>7</td><td>哑炮或炮数不清即进入 爆破区作业</td><td>爆炸</td><td>高风险</td><td>1. 使用火雷管者应在 ${20}\mathrm{{min}}$ 后方能进入现场处 理; 2.使用电雷管要在切断电源 $5\mathrm{\;{min}}$ 后才允许进 行现场检查</td></tr><tr><td>8</td><td>处理哑炮的行为不当</td><td>爆炸</td><td>高风险</td><td>处理哑炮时, 严禁从炮孔内掏取炸药和雷管, 重新打孔时, 新孔应与原孔平行, 新孔距哑炮孔 不得小于 ${0.3}\mathrm{\;m}$ ,距药壶边缘不得小于 ${0.5}\mathrm{\;m}$</td></tr><tr><td>9</td><td>风镐机或电源线漏电</td><td>触电</td><td>高风险</td><td>风镐机要用绝缘良好的电缆, 使用前做好绝缘 检查, 配置漏电保护开关</td></tr></table>

## 58 掏挖基坑开挖作业

作业指导书编码: TSFGC-04

<table><tr><td colspan="5">安全施工作业票编码:TSFGC-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>基坑定位铁锤打木桩站 位不正确</td><td>碰撞</td><td>可接受的风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手 套; 2. 打入木桩前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr><tr><td>2</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>3</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>4</td><td>基坑基础开挖、底盘扩 底时, 四周无有效围挡措 施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,围栏高度为 ${1.1}\mathrm{m}$</td></tr><tr><td>5</td><td>基坑基础开挖、底盘扩 底时, 四周无有效支护或 支护不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td>6</td><td>基坑基础开挖、底盘扩 底时, 挖出的土方和使用 的材料工器具堆放在基坑 四周</td><td>坍塌 打击</td><td>中等风险</td><td>将基坑挖出的土方及时转运, 使用的材料工器 具摆放在离坑边 2m 以外的地方</td></tr><tr><td>7</td><td>抽水设备漏电或电源线 损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>8</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒漏、 防扬尘措施, 未经清洗干净的车辆不得离开工地</td></tr><tr><td>9</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr></table>

59 杆塔基础工程作业

作业指导书编码: GTJC-01

<table><tr><td colspan="5">安全施工作业票编码:GTJC-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>加工模板时, 用力过猛, 推料太快, 接料太靠近锯 片</td><td>割伤</td><td>低风险</td><td>进料应紧贴靠山, 不得用力过猛, 遇硬节应慢 推,接料应待料出锯片 ${15}\mathrm{\;{cm}}$ 后进行,不得用手 硬拉,锯短窄料应用棍推,接料应用刨钩,超过 锯片半径的大料、带有铁钉的木料不得上锯</td></tr><tr><td>2</td><td>加工模板时, 粉末影响 视线, 没戴防护眼镜, 站 在锯片正面, 手臂越过锯 片</td><td>割伤</td><td>低风险</td><td>截取木料时应戴防护眼镜, 站在锯片一侧, 不 得站在正面,手臂严禁越过锯片</td></tr><tr><td>3</td><td>加工模板时, 遇有节笆 推料太快, 用力过猛, 造 成锯木料反弹</td><td>打击</td><td>低风险</td><td>遇有节笆应减慢推料速度, 不得将手按在节疤 上推料刨旧料时必须将铁钉、泥砂等清除干净</td></tr><tr><td>4</td><td>锯木机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 不准使用倒顺开关</td></tr><tr><td>5</td><td>安装时将带钉模板随意 乱放</td><td>刺伤</td><td>低风险</td><td>安装时随时处理带钉模板, 不得乱扔乱放</td></tr><tr><td>6</td><td>锯台没设置锯尾刀</td><td>碰撞 打击</td><td>低风险</td><td>锯台必须设置锯尾刀</td></tr><tr><td>7</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割伤</td><td>高风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>8</td><td>盘圆钢筋拉伸调直时, 没有安全围护, 人员随便 进入</td><td>摔绊 打击</td><td>低风险</td><td>操作人员设置安全隔栅,非作业人员禁止进入</td></tr><tr><td>9</td><td>钢筋弯曲时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械本身转动部位的安全防护罩要齐全; 2. 弯曲时, 钢筋应贴紧挡板插头放入的位置和 回转方向正确； 3. 弯曲长钢筋时应有人扶抬,并站在钢筋弯曲 方向的外侧； 4. 钢筋掉头时应防止碰撞更换插头时、加油以 及清理等工作必须再停机后进行</td></tr><tr><td>10</td><td>钢筋切割时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械运转正常后方可断料, 断料时手与刀口 的距离不得小于 ${15}\mathrm{\;{cm}}$ ,活动刀片前进时严禁送 料; 2. 切断钢筋不得超过机械的负载能; 3. 切长钢筋时应有人扶抬,操作时,应动作一 致, 切短钢筋应用套管或钳子夹料, 不得用手指 接送料; 4. 切断机旁应设放料台,机械运转中严禁用手 直接清除刀口附近的短头和杂物在钢筋摆动范围 内及刀口附近,非操作人员不得停留</td></tr><tr><td>11</td><td>气焊作业完, 没有及时 关闭气源</td><td>爆炸</td><td>高风险</td><td>焊割后气瓶的阀门必须关闭好</td></tr><tr><td>12</td><td>气瓶摆放不规范</td><td>爆炸</td><td>高风险</td><td>1. 氧气瓶与乙炔气瓶摆放间距不能少于 $8\mathrm{m}$ ； 2. 气瓶与动火点间距不少于 10m； 3. 氧气瓶与乙炔气瓶不能混放储存、搬运</td></tr><tr><td>13</td><td>乙炔气焊作业未安装使 用防回火装置</td><td>爆炸</td><td>高风险</td><td>乙炔气焊作业必须安装使用防回火装置</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>户外使用气瓶没有防晒 措施</td><td>爆炸</td><td>高风险</td><td>气瓶应设防晒措施</td></tr><tr><td>15</td><td>焊机设备或电源线漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>16</td><td>焊渣造成土壤污染</td><td>土壤污染</td><td>低风险</td><td>现场施工的焊渣及焊条的剩余物必须及时清理</td></tr><tr><td>17</td><td>电焊作业无证上岗*</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>电焊操作人员必须持证上岗</td></tr><tr><td>18</td><td>电焊作业没有穿戴劳动 保护用品</td><td>灼 (烫) 伤 感染</td><td>低风险</td><td>电焊作业必须穿戴劳动保护用品</td></tr><tr><td>19</td><td>混凝土浇筑时, 振动捧 或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋胶手套及防护眼镜</td></tr><tr><td>20</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>21</td><td>手推车运送混凝土时撒 把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土时撒把</td></tr><tr><td>22</td><td>混凝土搅拌时,搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>23</td><td>混凝土搅拌时,料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>24</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr><tr><td>25</td><td>混凝土养护不足强度不 够</td><td>坍塌</td><td>中等风险</td><td>混凝土养护时间应不小于 7 天, 有添加剂时应 不小于 14 天</td></tr></table>

## 60 接地工程作业

作业指导书编码: JDGC-01

<table><tr><td colspan="5">安全施工作业票编码:JDGC-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>焊机设备或电源线漏电 ${}^{ * }$</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>2</td><td>焊渣造成土壤污染</td><td>土壤污染</td><td>低风险</td><td>现场施工的焊渣及焊条的剩余物必须及时清理</td></tr><tr><td>3</td><td>电焊作业无证上岗</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>电焊操作人员必须持证上岗</td></tr><tr><td>4</td><td>电焊作业没有穿戴劳动 保护用品</td><td>灼 (烫) 伤 感染</td><td>低风险</td><td>电焊作业必须穿戴劳动保护用品</td></tr><tr><td>5</td><td>未弄清地下管线分布情 况下就打入垂直接地体</td><td>设备破损</td><td>高风险</td><td>打地极前, 应现场勘探查明地下管线情况, 确 认打入点</td></tr><tr><td>6</td><td>打入垂直接地体作业人 员站位不正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手 套; 2. 打入垂直接地体前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>7</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>挖接地沟要有专人负责, 同时作业人员要保持 $3\mathrm{\;m}$ 以上距离打接地极时要将大锤头固定牢,严防 锤头脱落或将大锤甩出, 严禁打锤戴手套, 打锤 正方不可有人</td></tr><tr><td>8</td><td>接地体埋设深度与设计 要求不符</td><td>触电</td><td>高风险</td><td>接地体埋设深度严格按照设计要求施工, 并做 好隐蔽验收</td></tr><tr><td>9</td><td>引下线的接地带、接地 极钢筋留甩头处伤人</td><td>碰撞</td><td>可接受的风险</td><td>接地网敷设留甩头要符合设计要求, 留甩头处 做平整处理, 设备与地网处不可留甩头, 要在地 面下连接, 主要过道及施工通道的接地甩头设警 示牌或围栏</td></tr><tr><td>10</td><td>接地电阻测量时, 操作 不规范</td><td>设备破损</td><td>低风险</td><td>接地电阻测量时, 应操作规范, 保证得出的数 据, 符合设计要求</td></tr></table>

## 61 电缆沟、槽盒作业

作业指导书编码: DLTJ-01

<table><tr><td colspan="5">安全施工作业票编码:DLTJ-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td/><td>沟槽边坡无支护或支护 不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td/><td>开挖的土方和材料工器 具堆放在沟槽两侧</td><td>坍塌 打击</td><td>中等风险</td><td>将沟槽挖出的土方及时转运,材料工器具摆放 在离沟槽边 2m 以外的地方</td></tr><tr><td/><td>沟槽土方开挖时, 抽水 设备漏电或电源线损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td/><td>沟槽两侧无有效的安全 围蔽措施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td/><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒漏、 防扬尘措施, 未经清洗干净的车辆不得离开工地</td></tr><tr><td/><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td/><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td/><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td/><td>混凝土浇筑时, 平板振 动器或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td/><td>手推车运送混凝土、砂 浆时撒把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土砂浆时撒把</td></tr><tr><td/><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td/><td>混凝土搅拌时,料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td/><td>斗车运送毛石、砖块等 物料过程中装载过满</td><td>碰撞</td><td>低风险</td><td>1. 搬运砖石料的工器具要牢固; 2. 搬运砖石料要量力而行, 往沟槽里下料时要 采用滑道, 且下面不准有人; 3. 斗车装载物料不得过满</td></tr><tr><td/><td>电缆沟砌筑时, 修凿毛 石块操作不当</td><td>碰撞 打击</td><td>低风险</td><td>修凿毛石块时, 凿打方向不得站人</td></tr><tr><td/><td>混凝土浇筑时, 振动捧 或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护镜</td></tr><tr><td/><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr><tr><td/><td>混凝土养护不足、强度 不够</td><td>坍塌</td><td>低风险</td><td>混凝土养护时间应不小于 7 天,有添加剂时应 不小于 14 天</td></tr><tr><td/><td>砂浆搅拌机或电源线漏 电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护镜</td></tr><tr><td/><td>搬动混凝土预制盖板过 程中失控脱手</td><td>夹伤 碰撞</td><td>中等风险</td><td>1. 多人搬动混凝土预制盖板时,应协调一致、 平稳放置; 2. 单人搬动混凝土预制盖板时,应量力而行, 抓牢走稳</td></tr><tr><td/><td>混凝土预制盖板摆放不 稳</td><td>打击</td><td>中等风险</td><td>混凝土预制盖板放摆放应整齐、合理、安全</td></tr><tr><td/><td>打夯机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套</td></tr></table>

## 62 电缆管道作业

作业指导书编码: DLTJ-02

<table><tr><td colspan="5">安全施工作业票编码:DLTJ-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>2</td><td>沟槽边坡无支护或支护 不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td>3</td><td>开挖的土方和材料工器 具堆放在沟槽两侧</td><td>坍塌 打击</td><td>中等风险</td><td>将沟槽挖出的土方及时转运,材料工器具摆放 在离沟槽边 $2\mathrm{\;m}$ 以外的地方</td></tr><tr><td>4</td><td>沟槽土方开挖时, 抽水 设备漏电或电源线损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>5</td><td>沟槽两侧无有效的安全 围蔽措施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>6</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽, 做好有效的防撒 漏、防扬尘措施,未经清洗干净的车辆不得离 开工地</td></tr><tr><td>7</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>8</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>作业人员前后间距不足</td><td>碰撞</td><td>低风险</td><td>前后作业人员间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>10</td><td>打夯机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套</td></tr><tr><td>11</td><td>手推车运送碎石、石粉 及砂时撒把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送材料时撒把</td></tr><tr><td>12</td><td>混凝土浇筑时, 平板振 动器或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护镜</td></tr><tr><td>13</td><td>手推车运送混凝土时撒 把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土时撒把</td></tr><tr><td>14</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>15</td><td>混凝土搅拌时, 料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>16</td><td>吊点选择不正确</td><td>打击 碰撞</td><td>中等风险</td><td>1. 司索人员必须持证上岗; 2. 电缆管材装卸起吊点选择要合适、绑扎牢固</td></tr><tr><td>17</td><td>起重机操作手无证上岗</td><td>碰撞 打击</td><td>中等风险</td><td>起重机操作手必须持证上岗</td></tr><tr><td>18</td><td>管材堆放不规范</td><td>碰撞 打击 夹伤</td><td>低风险</td><td>施工现场管材堆放要规范: 1. 堆放必须整齐平稳; 2. 堆放高度不得大于 3 层； 3. 每层之间用木枋垫平,边管脚用木楔塞稳</td></tr><tr><td>19</td><td>起重设备安全装置失效</td><td>打击</td><td>中等风险</td><td>起重设备应具备有效检验合格证, 安全装置齐全</td></tr><tr><td>20</td><td>吊装没有设专人指挥</td><td>打击</td><td>中等风险</td><td>施工作业现场协调并设专人统一指挥</td></tr><tr><td>21</td><td>起重回转半径内站人</td><td>打击</td><td>中等风险</td><td>起重机应按吊装工作半径就位,回转半径内严 禁站人</td></tr><tr><td>22</td><td>起重设备支腿不稳</td><td>打击</td><td>中等风险</td><td>各支腿承点必须牢固可靠, 在各支腿下应加枕 木, 土质松软的地方应加垫钢板</td></tr><tr><td>23</td><td>钢丝绳套的安全系数选 取不当</td><td>打击</td><td>低风险</td><td>按吊装重量选取安全系数匹配的钢丝绳套</td></tr><tr><td>24</td><td>钢丝绳驳接口松脱</td><td>打击</td><td>低风险</td><td>钢丝绳驳接口要牢固可靠, 电缆敷设全过程设 专人监护</td></tr></table>

## 63 电 缆 井 作 业

作业指导书编码: DLTJ-03

<table><tr><td colspan="5">安全施工作业票编码:DLTJ-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>低风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>4</td><td>在基坑内排水时, 抽水 设备漏电或电源线损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>5</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽, 做好有效的防撒 漏、防扬尘措施, 未经清洗干净的车辆不得离 开工地</td></tr><tr><td>6</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>7</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td>8</td><td>混凝土浇筑时, 平板振 动器或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>9</td><td>手推车运送混凝土、砂 浆时撒把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土、砂浆时撒把</td></tr><tr><td>10</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>11</td><td>混凝土搅拌时, 料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时,料斗提升后,下方不准站人</td></tr><tr><td>12</td><td>电缆井砌筑时, 斗车运 送毛石、砖块装载过满</td><td>碰撞</td><td>低风险</td><td>1. 搬运砖石料的工器具要牢固; 2. 搬运砖石料要量力而行, 往沟槽里下料时要 采用滑道, 且下面不准有人</td></tr><tr><td>13</td><td>电缆井砌筑时,整理砖、 毛石操作不当</td><td>碰撞 打击</td><td>低风险</td><td>不准向有人的方向打砖、毛石</td></tr><tr><td>14</td><td>混凝土浇筑时, 振动捧 或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>15</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr><tr><td>16</td><td>混凝土养护不足、强度 不够</td><td>坍塌</td><td>低风险</td><td>混凝土养护时间应不小于 7 天,有添加剂时应 不小于 14 天</td></tr><tr><td>17</td><td>砂浆搅拌机或电源线漏 电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>18</td><td>搬运铺设混凝土预制盖 板操作不当</td><td>碰撞</td><td>中等风险</td><td>1. 搬运预制盖板的工器具要稳固可靠, 同时做 好前后扶稳的配合； 2. 搬运预制盖板要量力而行, 不许从高处翻 下； 3. 作业人员要相互配合默契</td></tr><tr><td>19</td><td>电缆坑盖板摆放不稳</td><td>打击</td><td>低风险</td><td>保护盖板放摆放应整齐、合理、安全</td></tr><tr><td>20</td><td>打夯机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套</td></tr></table>

64 电缆盖板作业

作业指导书编码: DLTJ-04

<table><tr><td colspan="5">安全施工作业票编码:DLTJ-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>工器具操作不当</td><td>碰撞 打击</td><td>可接受的风险</td><td>加强防范保持距离</td></tr><tr><td>2</td><td>盘圆钢筋拉伸调直时, 没有安全围护,人员随便 进入</td><td>摔绊 打击</td><td>低风险</td><td>操作人员设置安全隔栅,非作业人员禁止进入</td></tr><tr><td>3</td><td>钢筋弯曲时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械本身转动部位的安全防护罩要齐全; 2. 弯曲时,钢筋应贴紧挡板插头放入的位置和 回转方向正确； 3. 弯曲长钢筋时应有人扶抬,并站在钢筋弯曲 方向的外侧； 4. 钢筋掉头时应防止碰撞更换插头时、加油以 及清理等工作必须再停机后进行</td></tr><tr><td>4</td><td>钢筋切割时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械运转正常后方可断料, 断料时手与刀口 的距离不得小于 ${15}\mathrm{\;{cm}}$ ,活动刀片前进时严禁送 料; 2. 切断钢筋不得超过机械的负载能; 3. 切长钢筋时应有人扶抬,操作时,应动作一 致, 切短钢筋应用套管或钳子夹料, 不得用手指 接送料; 4. 切断机旁应设放料台, 机械运转中严禁用手 直接清除刀口附近的短头和杂物在钢筋摆动范围 内及刀口附近,非操作人员不得停留</td></tr><tr><td>5</td><td>钢筋制作安装时, 设备 或电源线漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>6</td><td>焊渣造成土壤污染</td><td>土壤污染</td><td>低风险</td><td>现场施工的焊渣及焊条的剩余物必须及时清理</td></tr><tr><td>7</td><td>电焊作业无证上岗</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>电焊操作人员必须持证上岗</td></tr><tr><td>8</td><td>电焊作业没有穿戴劳动 保护用品</td><td>灼 (烫) 伤 感染</td><td>低风险</td><td>电焊作业必须穿戴劳动保护用品</td></tr><tr><td>9</td><td>气焊作业完, 没有及时 关闭气源</td><td>爆炸</td><td>高风险</td><td>焊割后气瓶的阀门必须关闭好</td></tr><tr><td>10</td><td>气瓶摆放不规范</td><td>爆炸</td><td>高风险</td><td>1. 氧气瓶与乙炔气瓶摆放间距不能少于 $8\mathrm{m}$ ; 2. 气瓶与动火点间距不少于 10m； 3. 氧气瓶与乙炔气瓶不能混放储存、搬运</td></tr><tr><td>11</td><td>乙炔气焊作业未安装使 用防回火装置</td><td>爆炸</td><td>高风险</td><td>乙炔气焊作业必须安装使用防回火装置</td></tr><tr><td>12</td><td>户外使用气瓶没有防晒 措施</td><td>爆炸</td><td>高风险</td><td>气瓶应设防晒措施</td></tr><tr><td>13</td><td>混凝土浇筑时, 平板振 动器或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>14</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>15</td><td>手推车运送混凝土时撒 把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土时撒把</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>16</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>17</td><td>混凝土搅拌时,料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>18</td><td>混凝土养护不足、强度 不够</td><td>坍塌</td><td>低风险</td><td>混凝土养护时间应不小于 7 天,有添加剂时应 不小于 14 天</td></tr><tr><td>19</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr><tr><td>20</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr></table>

## 65 非开挖电缆管道作业

作业指导书编码: DLTJ-05

<table><tr><td colspan="5">安全施工作业票编码:DLTJ-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>低风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>入钻时基坑边坡无支护 或支护不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 采取有效支护措施</td></tr><tr><td>3</td><td>入钻时挖出的土方、工 器具及材料堆放在基坑四 周</td><td>坍塌 打击</td><td>中等风险</td><td>将基坑挖出的土方及时转运,工器具、材料摆 放在离坑边 $2\mathrm{\;m}$ 以外</td></tr><tr><td>4</td><td>操作人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>5</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>6</td><td>在基坑内排水时, 抽水 设备漏电或电源线损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>7</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒漏、 防扬尘措施, 未经清洗干净的车辆不得离开工地</td></tr><tr><td>8</td><td>土方 (泥浆) 运输车辆 超载</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载</td></tr><tr><td>9</td><td>钻机操作手未经培训合 格</td><td>碰撞 打击</td><td>低风险</td><td>钻机操作手必须经培训合格</td></tr><tr><td>10</td><td>挖掘机操作手无持证上 岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td>11</td><td>未对地下管线进行勘察 盲目施工</td><td>客户投诉</td><td>高风险</td><td>勘察调查现场的地下情况, 对地下管线避开或 采取有效的保护措施</td></tr><tr><td>12</td><td>导管焊接时, 设备或电 源线漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>13</td><td>热熔焊接人员未经培训 合格</td><td>灼 (烫) 伤 夹伤</td><td>低风险</td><td>热熔焊接操作人员必须经培训合格</td></tr></table>

66 施工测量作业

作业指导书编码: PDFTJ-01

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-01-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域防暑降温措施 不足</td><td>中暑</td><td>中等风险</td><td>足够的防暑降温措施, 采用分时段作业方法</td></tr><tr><td>2</td><td>户外蛇虫咬伤</td><td>中毒</td><td>中等风险</td><td>加强防范, 穿好防护鞋, 扎好裤脚</td></tr><tr><td>3</td><td>定位复测踩空坑洞</td><td>摔绊 扭伤 淹溺</td><td>中等风险</td><td>定位作业时查勘坑洞位置做好警示标识</td></tr></table>

## 67 基 础 开 挖 作 业

作业指导书编码: PDFTJ-02

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-02-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工前打木桩操作不当</td><td>打击</td><td>低风险</td><td>加强防范保持距离</td></tr><tr><td>2</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>低风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>3</td><td>基坑四周无有效围栏措 施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,围栏高度为 ${1.1}\mathrm{m}$</td></tr><tr><td>4</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>5</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽, 做好有效的防撒 漏、防扬尘措施, 未经清洗干净的车辆不得离 开工地</td></tr><tr><td>6</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>7</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td>8</td><td>基坑边坡无支护或支护 不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr><tr><td>9</td><td>挖出的土方和使用的材 料工器具摆放在基坑四周</td><td>坍塌 打击</td><td>中等风险</td><td>将基坑挖出的土方及时转运,材料工器具摆放 在离坑边 $2\mathrm{\;m}$ 以外的地方</td></tr><tr><td>10</td><td>抽水设备漏电或电源线 损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>11</td><td>修坡和清底时, 操作人 员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr></table>

68 地 基 处 理 作 业

作业指导书编码: PDFTJ-03

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-03-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>施工区域安全围蔽措施 不足</td><td>摔绊 扭伤 坠落 打击</td><td>低风险</td><td>施工区域必须做好安全围蔽及警示标志措施, 晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>2</td><td>地基处理作业分层夯实 时,操作人员前后间距不 足</td><td>碰撞</td><td>低风险</td><td>前后作业人员间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>3</td><td>地基处理作业夯实时, 打夯机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套</td></tr></table>

69 钢筋混凝土基础作业

作业指导书编码: PDFTJ-04

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-04-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>2</td><td>手推车运送混凝土时撒 把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土时撒把</td></tr><tr><td>3</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>4</td><td>混凝土搅拌时, 料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>5</td><td>盘圆钢筋拉伸调直时, 没有安全围护, 人员随便 进入</td><td>摔绊 打击</td><td>低风险</td><td>操作人员设置安全隔栅,非作业人员禁止进入</td></tr><tr><td>6</td><td>钢筋弯曲时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械本身转动部位的安全防护罩要齐全; 2. 弯曲时, 钢筋应贴紧挡板插头放入的位置和 回转方向正确； 3. 弯曲长钢筋时应有人扶抬,并站在钢筋弯曲 方向的外侧； 4. 钢筋掉头时应防止碰撞更换插头时、加油以 及清理等工作必须再停机后进行</td></tr><tr><td>7</td><td>钢筋切割时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械运转正常后方可断料, 断料时手与刀口 的距离不得小于 ${15}\mathrm{\;{cm}}$ ,活动刀片前进时严禁送 料; 2. 切断钢筋不得超过机械的负载能; 3. 切长钢筋时应有人扶抬,操作时,应动作一 致, 切短钢筋应用套管或钳子夹料, 不得用手指 接送料; 4. 切断机旁应设放料台,机械运转中严禁用手 直接清除刀口附近的短头和杂物在钢筋摆动范围 内及刀口附近,非操作人员不得停留</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>8</td><td>钢筋制作安装时, 设备 或电源线漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>9</td><td>焊渣造成土壤污染</td><td>土壤污染</td><td>低风险</td><td>现场施工的焊渣及焊条的剩余物必须及时 清理</td></tr><tr><td>10</td><td>电焊作业无证上岗</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>电焊操作人员必须持证上岗</td></tr><tr><td>11</td><td>电焊作业没有穿戴劳动 保护用品</td><td>灼 (烫) 伤 感染</td><td>低风险</td><td>电焊作业必须穿戴劳动保护用品</td></tr><tr><td>12</td><td>气焊作业完, 没有及时 关闭气源</td><td>爆炸</td><td>高风险</td><td>焊割后气瓶的阀门必须关闭好</td></tr><tr><td>13</td><td>气瓶摆放不规范</td><td>爆炸</td><td>高风险</td><td>1. 氧气瓶与乙炔气瓶摆放间距不能少于 $8\mathrm{m}$ ； 2. 气瓶与动火点间距不少于 10m； 3. 氧气瓶与乙炔气瓶不能混放储存、搬运</td></tr><tr><td>14</td><td>乙炔气焊作业未安装使 用防回火装置</td><td>爆炸</td><td>高风险</td><td>乙炔气焊作业必须安装使用防回火装置</td></tr><tr><td>15</td><td>户外使用气瓶没有防晒 措施</td><td>爆炸</td><td>高风险</td><td>气瓶应设防晒措施</td></tr><tr><td>16</td><td>加工模板时, 用力过猛, 推料太快, 接料太靠近锯 片</td><td>割伤</td><td>低风险</td><td>进料应紧贴靠山, 不得用力过猛, 遇硬节应 慢推,接料应待料出锯片 ${15}\mathrm{\;{cm}}$ 后进行,不得 用手硬拉,锯短窄料应用棍推,接料应用刨钩, 超过锯片半径的大料、带有铁钉的木料不得上 锯</td></tr><tr><td>17</td><td>加工模板时, 粉末影响 视线, 没戴防护眼镜, 站 在锯片正面, 手臂越过锯 片</td><td>割伤</td><td>低风险</td><td>截取木料时应戴防护眼镜, 站在锯片一侧, 不 得站在正面,手臂严禁越过锯片</td></tr><tr><td>18</td><td>加工模板时, 遇有节笆 推料太快, 用力过猛, 造 成锯木料反弹</td><td>打击</td><td>低风险</td><td>遇有节笆应减慢推料速度, 不得将手按在节 疤上推料刨旧料时必须将铁钉、泥砂等清除干 净</td></tr><tr><td>19</td><td>锯木机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 不准使用倒顺开关</td></tr><tr><td>20</td><td>锯台没设置锯尾刀</td><td>碰撞 打击</td><td>低风险</td><td>锯台必须设置锯尾刀</td></tr><tr><td>21</td><td>没有拉闸切断电源, 更 换刃具</td><td>触电 割份</td><td>高风险</td><td>更换刃具, 必须拉闸切断电源</td></tr><tr><td>22</td><td>混凝土浇筑时, 振动器 或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>23</td><td>混凝土养护不足强度不 够</td><td>坍塌</td><td>中等风险</td><td>混凝土养护时间应不小于 7 天,有添加剂时应 不小于 14 天</td></tr><tr><td>24</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr><tr><td>25</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr></table>

70 基 础 防 渗 作 业

作业指导书编码: PDFTJ-05

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-05-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>盘圆钢筋拉伸调直时, 没有安全围护, 人员随便 进入</td><td>摔绊 打击</td><td>低风险</td><td>操作人员设置安全隔栅,非作业人员禁止进入</td></tr><tr><td>2</td><td>钢筋弯曲时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械本身转动部位的安全防护罩要齐全; 2. 弯曲时, 钢筋应贴紧挡板插头放入的位置和 回转方向正确； 3. 弯曲长钢筋时应有人扶抬,并站在钢筋弯曲 方向的外侧； 4. 钢筋掉头时应防止碰撞更换插头时、加油以 及清理等工作必须再停机后进行</td></tr><tr><td>3</td><td>钢筋切割时, 违反操作 规程</td><td>剪切 夹伤</td><td>低风险</td><td>1. 机械运转正常后方可断料, 断料时手与刀口 的距离不得小于 ${15}\mathrm{\;{cm}}$ ,活动刀片前进时严禁送 料; 2. 切断钢筋不得超过机械的负载能; 3. 切长钢筋时应有人扶抬,操作时,应动作一 致, 切短钢筋应用套管或钳子夹料, 不得用手指 接送料; 4. 切断机旁应设放料台,机械运转中严禁用手 直接清除刀口附近的短头和杂物在钢筋摆动范围 内及刀口附近,非操作人员不得停留</td></tr><tr><td>4</td><td>钢筋制作安装时,设备 或电源线漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 设备外壳直接接地</td></tr><tr><td>5</td><td>焊渣造成土壤污染</td><td>土壤污染</td><td>低风险</td><td>现场施工的焊渣及焊条的剩余物必须及时清理</td></tr><tr><td>6</td><td>电焊作业无证上岗</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>电焊操作人员必须持证上岗</td></tr><tr><td>7</td><td>电焊作业没有穿戴劳动 保护用品</td><td>灼 (烫) 伤 感染</td><td>低风险</td><td>电焊作业必须穿戴劳动保护用品</td></tr><tr><td>8</td><td>气焊作业完, 没有及时 关闭气源</td><td>爆炸</td><td>高风险</td><td>焊割后气瓶的阀门必须关闭好</td></tr><tr><td>9</td><td>气瓶摆放不规范</td><td>爆炸</td><td>高风险</td><td>1. 氧气瓶与乙炔气瓶摆放间距不能少于 $8\mathrm{m}$ ； 2. 气瓶与动火点间距不少于 10m； 3. 氧气瓶与乙炔气瓶不能混放储存、搬运</td></tr><tr><td>10</td><td>乙炔气焊作业未安装使 用防回火装置</td><td>爆炸</td><td>高风险</td><td>乙炔气焊作业必须安装使用防回火装置</td></tr><tr><td>11</td><td>户外使用气瓶没有防晒 措施</td><td>爆炸</td><td>高风险</td><td>气瓶应设防晒措施</td></tr><tr><td>12</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>13</td><td>混凝土浇筑时, 振动器 或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>14</td><td>手推车运送混凝土、砂 浆时撒把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土、砂浆时撒把</td></tr><tr><td>15</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>16</td><td>混凝土搅拌时, 料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>17</td><td>混凝土养护不足强度不 够</td><td>坍塌</td><td>中等风险</td><td>混凝土养护时间应不小于 7 天, 有添加剂时应 不小于 14 天</td></tr><tr><td>18</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr><tr><td>19</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr><tr><td>20</td><td>砂浆搅拌机或电源线漏 电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>21</td><td>砂浆面养护不足、强度 不够</td><td>坍塌</td><td>中等风险</td><td>砂浆面层养护时间应不小于 7 天</td></tr></table>

## 71 钢筋混凝土框架结构作业

作业指导书编码: PDFTJ-06

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-06-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>将油、墨罐弄翻或把用 剩的油墨、用具随便乱仍 乱放</td><td>工作环境污染</td><td>低风险</td><td>油墨操作过程小心谨慎或有承托盆具, 用完的 油墨、用具要作回收处理</td></tr><tr><td>2</td><td>柱筋绑扎焊接没有搭设 操作平台</td><td>坠落</td><td>中等风险</td><td>柱子钢筋焊接、绑扎应要搭设操作平台</td></tr><tr><td>3</td><td>电焊机电源线容量小, 长时间过负荷</td><td>灼 (烫) 伤 触电</td><td>高风险</td><td>更换合格电源线</td></tr><tr><td>4</td><td>工作间断时不切断电源</td><td>触电</td><td>高风险</td><td>按规定切断电源</td></tr><tr><td>5</td><td>烧焊作业不佩戴眼镜、 脚罩、手套、面罩</td><td>灼 (烫) 伤</td><td>低风险</td><td>烧焊时必须佩戴眼镜、脚罩、面罩、手套</td></tr><tr><td>6</td><td>气焊作业完, 没有及时 关闭气源</td><td>爆炸</td><td>高风险</td><td>焊割后气瓶的阀门必须关闭好</td></tr><tr><td>7</td><td>气瓶摆放不规范</td><td>爆炸</td><td>高风险</td><td>1. 氧气瓶与乙炔气瓶摆放间距不能少于 $8\mathrm{m}$ ； 2. 气瓶与动火点间距不少于 10m； 3. 氧气瓶与乙炔气瓶不能混放储存、搬运</td></tr><tr><td>8</td><td>乙炔气焊作业未安装使 用防回火装置</td><td>爆炸</td><td>高风险</td><td>乙炔气焊作业必须安装使用防回火装置</td></tr><tr><td>9</td><td>户外使用气瓶没有防晒 措施</td><td>爆炸</td><td>高风险</td><td>气瓶应设防晒措施</td></tr><tr><td>10</td><td>焊工无证上岗</td><td>触电</td><td>高风险</td><td>严格执行持证上岗制度</td></tr><tr><td>11</td><td>柱模板安装没有搭设操 作平台</td><td>坠落</td><td>中等风险</td><td>柱模板安装应搭设操作平台</td></tr><tr><td>12</td><td>临边柱摸安装操作平台 没有拦腰杆</td><td>坠落</td><td>中等风险</td><td>临边柱摸安装操作平台要设拦腰杆( $h =$ 1100mm)</td></tr><tr><td>13</td><td>柱混凝土浇注没有搭设 操作平台</td><td>坠落</td><td>中等风险</td><td>柱模板安装应搭设操作平台</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>梁、楼板模板安装用的 钢管或钢门架锈蚀严重</td><td>坍塌</td><td>高风险</td><td>锈蚀严重的钢管和钢门架禁止使用</td></tr><tr><td>15</td><td>高处施工没有系好安全 带</td><td>坠落</td><td>中等风险</td><td>高处作业必须要系好安全带</td></tr><tr><td>16</td><td>采用铸铁扣件来扣接管 件</td><td>坍塌</td><td>高风险</td><td>严禁使用铸铁扣件</td></tr><tr><td>17</td><td>违规使用螺栓顶托</td><td>坍塌</td><td>高风险</td><td>螺栓顶托伸出长度禁止超过 ${200}\mathrm{\;{mm}}$</td></tr><tr><td>18</td><td>门式支撑架的剪刀撑不 健全或扭曲变形严重</td><td>坍塌</td><td>高风险</td><td>按规范使用剪刀撑</td></tr><tr><td>19</td><td>模板安装没有钉牢,工 人下班离场</td><td>坠落</td><td>中等风险</td><td>安装的模板没有钉牢工人不能下班离场</td></tr><tr><td>20</td><td>木工场地材料堆放凌乱 通道不畅</td><td>碰撞</td><td>低风险</td><td>木料加工场地通道必须通畅</td></tr><tr><td>21</td><td>油漆等易燃物品和木材 (木器)同时堆放</td><td>灼 (烫) 伤</td><td>高风险</td><td>油漆及稀料等易燃物品必须另存放在危险品仓</td></tr><tr><td>22</td><td>加工留下的木屑(刨花) 不及时清理</td><td>灼 (烫) 伤</td><td>低风险</td><td>每天加工的木屑(刨花)下班前必须清理干净</td></tr><tr><td>23</td><td>临时施工电源到处乱拉 并拖地</td><td>触电</td><td>高风险</td><td>一切临时电源线都不准拖地,并按一机一闸一 漏电的三级电源箱配置执行</td></tr><tr><td>24</td><td>支撑立杆的间距与施工 方案不符 (距离随便拉大)</td><td>坍塌</td><td>中等风险</td><td>必须按方案要求进行施工不得擅自变动</td></tr><tr><td>25</td><td>使用的木枋规格与施工 方案不符 (或枯损严重)</td><td>坍塌</td><td>中等风险</td><td>使用木枋的规格必须符合施工方案的要求, 枯 损的木枋不得使用</td></tr><tr><td>26</td><td>支撑的立杆脚根不设木 垫块</td><td>坍塌</td><td>低风险</td><td>支撑立杆脚跟必须设置 $\geq  {200} \times  {200}\mathrm{\;{mm}}$ 的模板 垫,板厚≥20mm</td></tr><tr><td>27</td><td>主结构梁支撑不设置剪 刀撑</td><td>坍塌</td><td>高风险</td><td>主结构梁支撑必须设置剪刀撑</td></tr><tr><td>28</td><td>支撑立柱施工时, 没有 纵横通线定位, 令水平拉 杆无法连通</td><td>坍塌</td><td>中等风险</td><td>纵、横水平拉杆必须按规定严格执行,而且必 须全部连通</td></tr><tr><td>29</td><td>多层门架支撑组合时, 没有事前考虑水平杆敷设 的最佳位置</td><td>坍塌</td><td>中等风险</td><td>门架支撑的水平杆设置最佳位置是两层门架交 接点的下方</td></tr><tr><td>30</td><td>在未经处理的回填松土 上搭设排栅脚手架</td><td>坍塌</td><td>中等风险</td><td>不得在回填松土上搭设脚手架(必须夯实和硬 地化)</td></tr><tr><td>31</td><td>脚手架搭设没有配挂安 全网</td><td>坠落</td><td>中等风险</td><td>脚手架搭设与安全网挂同步进行</td></tr><tr><td>32</td><td>配挂安全网不设兜底网 或兜底网不规范</td><td>坠落</td><td>低风险</td><td>配挂安全网时, 每隔两层其底部应做兜底网处 理</td></tr><tr><td>33</td><td>使用钢竹混搭脚手架</td><td>坍塌</td><td>低风险</td><td>严禁使用钢竹混搭脚手架</td></tr><tr><td>34</td><td>使用爆裂的竹杆搭脚 手架</td><td>坍塌</td><td>中等风险</td><td>搭竹脚手架时爆裂的竹竿禁止使用</td></tr><tr><td>35</td><td>脚手架立杆底部没有扫 地杆</td><td>坍塌</td><td>中等风险</td><td>脚手架立杆底部离地面 ${200}\mathrm{\;{mm}}$ 处必须设置扫 地杆</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>36</td><td>钢脚手架施工人员没背 挂工具带</td><td>坠落</td><td>低风险</td><td>钢管式脚手架架设施工人员必须背挂工具袋、 工具绳 (不得手拿着工具、扣件进行攀爬作业)</td></tr><tr><td>37</td><td>紧固工具没用绳子和手 腕系好</td><td>打击</td><td>低风险</td><td>紧固工具操作时要用绳子将工具和手腕系好, 以防工具脱手掉下打人</td></tr><tr><td>38</td><td>外墙脚手架搭设没有连 墙件</td><td>坍塌</td><td>中等风险</td><td>外墙脚手架搭设必须设置连墙件</td></tr><tr><td>39</td><td>外墙脚手架搭设没有拦 腰杆和挡脚板</td><td>坠落</td><td>低风险</td><td>外墙脚手架搭设必须设置拦腰杆和挡脚板</td></tr><tr><td>40</td><td>脚手架脚踏板铺设不规 范</td><td>坠落</td><td>低风险</td><td>脚手架脚踏板必须按规范要求铺设</td></tr><tr><td>41</td><td>剪刀撑安装上下不到位</td><td>坍塌</td><td>低风险</td><td>脚手架剪刀撑必须按规范要求安装</td></tr><tr><td>42</td><td>操作人员没有特种作业 上岗证</td><td>坍塌</td><td>中等风险</td><td>操作人员必须特殊工种上岗证</td></tr><tr><td>43</td><td>在模板加工安装施工场 地动明火或吸烟</td><td>灼 (烫) 伤</td><td>低风险</td><td>木加工(施工)场地不得动明火和吸烟</td></tr><tr><td>44</td><td>模板加工产生大量的木 屑粉尘</td><td>感染</td><td>低风险</td><td>锯木施工人员必须佩戴口罩及保护眼镜</td></tr><tr><td>45</td><td>锯台没有锯尾刀</td><td>打击</td><td>低风险</td><td>锯台必须设置锯尾刀</td></tr><tr><td>46</td><td>用吊机运输起吊模板捆 扎不当</td><td>打击</td><td>中等风险</td><td>起吊模板必须捆绑牢固,大小长短不一的模板 不能一起捆绑起吊</td></tr><tr><td>47</td><td>场地模板堆放过高</td><td>坍塌</td><td>低风险</td><td>模板堆放高度 $\leq  {1.6}\mathrm{m}$</td></tr><tr><td>48</td><td>在脚手架上堆放模板</td><td>打击</td><td>低风险</td><td>脚手架上不得堆放模板</td></tr><tr><td>49</td><td>没有针对实际情况做好 模板搭设施工方案(包括 高支模)</td><td>坍塌</td><td>高风险</td><td>模板施工前必须编制施工方案 (包括高支模), 方案经审批同意后方能施工</td></tr><tr><td>50</td><td>脚手架在使用前、雨后、 雪后、大风后没有检查就 使用</td><td>坍塌</td><td>低风险</td><td>脚手架使用前、雨后、雪后、大风后必须经过 验收检查方能投入使用</td></tr><tr><td>51</td><td>为施工方便任意拆除脚 手架中的部件</td><td>坍塌</td><td>低风险</td><td>脚手架上各种杆件不得随意拆除</td></tr><tr><td>52</td><td>木工圆盘锯操作不规范</td><td>割伤</td><td>低风险</td><td>必须严格遵照操作规程进行操作</td></tr><tr><td>53</td><td>木工平刨操作不规范</td><td>割伤</td><td>低风险</td><td>必须严格遵照操作规程进行操作</td></tr><tr><td>54</td><td>钢筋输送 (传递) 操作 没有可靠的站脚点或操作 平台</td><td>坠落</td><td>低风险</td><td>钢筋往高处传送时过程段必须设置稳固的操作 平台</td></tr><tr><td>55</td><td>钢筋输送 (传递) 操作 平台下面是人行通道(随 时有人通过)</td><td>打击</td><td>低风险</td><td>当操作平台下面 (附近) 是施工通道时必须设 置临时封闭警示牌(禁止通行)</td></tr><tr><td>56</td><td>采用机械吊送钢筋时吊 物下面有人在绑扎施工</td><td>打击</td><td>低风险</td><td>起吊物品下面不得站人</td></tr><tr><td>57</td><td>把传送的钢筋集中堆放 在脚手架上</td><td>坠落</td><td>中等风险</td><td>排栅脚手架上严禁堆放物品</td></tr><tr><td>58</td><td>屋面绑扎钢筋四周临边 处没有拦腰杆和安全网</td><td>坠落</td><td>中等风险</td><td>高处施工临边处必须设有栏腰杆和安全网</td></tr><tr><td>59</td><td>在楼板模板上进行钢筋 焊接没有灭火器材</td><td>灼 (烫) 伤</td><td>低风险</td><td>焊接现场必须配备灭火器, 烧焊前应用水淋湿 模板, 或用阻燃材料隔离</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>60</td><td>电焊机放在已绑扎好的 钢筋网上, 电源线在钢筋上 走, 电焊机外壳没有接地</td><td>触电</td><td>高风险</td><td>应用木板将电焊机与楼面钢筋网隔离, 电源线 要用竹杆子架空, 电焊机外壳必须接地</td></tr><tr><td>61</td><td>高处焊接无防护或防护 不当,焊渣落下</td><td>灼 (烫) 伤</td><td>高风险</td><td>高处焊接必须设置有效防护措施, 且地面设专 人监护、巡视</td></tr><tr><td>62</td><td>焊机无防护罩, 电源线 破损残旧</td><td>触电</td><td>高风险</td><td>焊机必须有防护罩, 破损残旧的电源线不得使 用</td></tr><tr><td>63</td><td>雨中进行电焊作业, 未 设有防雨措施</td><td>触电</td><td>高风险</td><td>雨中不能进行电焊作业,户外作业时必须搭设 遮雨棚,电焊机必须有防雨罩</td></tr><tr><td>64</td><td>施焊点与易燃物品安全 距离不够</td><td>灼 (烫) 伤</td><td>中等风险</td><td>未移开易燃物品前不得进行烧焊, 烧焊前应用 水淋湿地面, 防止火苗外延</td></tr><tr><td>65</td><td>钢筋堆放在靠近电源箱 (电源线)位置旁</td><td>触电</td><td>高风险</td><td>电源箱 (电源线) 旁不得堆放钢筋</td></tr><tr><td>66</td><td>运输混凝土斗车在钢筋 上面行走</td><td>碰撞</td><td>低风险</td><td>要设置马凳子和桥架不得在钢筋上面走斗车</td></tr><tr><td>67</td><td>用手推车运送混凝土和 材料时, 突然撒把</td><td>碰撞</td><td>低风险</td><td>禁止手推车在送料时突然撒把</td></tr><tr><td>68</td><td>混凝土浇筑没有事前做 好足够的照明措施</td><td>打击</td><td>低风险</td><td>混凝土浇筑前, 要做好施工的连续性准备措施, 其中特别是夜间的施工照明</td></tr><tr><td>69</td><td>搅拌机的齿轮、皮带轮 部位无防护罩</td><td>夹伤</td><td>低风险</td><td>搅拌机的所有传动装置步位必须有防护罩</td></tr><tr><td>70</td><td>搅拌机安装投入使用, 轮胎仍撑地</td><td>坍塌</td><td>低风险</td><td>搅拌机定位后轮胎必须要离地</td></tr><tr><td>71</td><td>搅拌机检查排故障时, 没有把设备电源关掉</td><td>触电</td><td>高风险</td><td>检查排障时,必须把电源关掉</td></tr><tr><td>72</td><td>站在拉起的搅拌机料斗 下方查找设备故障</td><td>打击</td><td>低风险</td><td>不得站在料斗下方查找 (处理) 设备故障</td></tr><tr><td>73</td><td>把头探进搅拌机料斗和 机架间查看故障</td><td>夹伤</td><td>低风险</td><td>不得把头探进料斗和机架间查找(处理)设备 故障</td></tr><tr><td>74</td><td>施工中湿手接触开启设 备开关</td><td>触电</td><td>高风险</td><td>严禁湿手开启一切电源开关</td></tr><tr><td>75</td><td>浇筑混凝土前, 没有将 整个支撑系统复查一遍</td><td>坍塌</td><td>低风险</td><td>混凝土浇筑前要把整个模板支撑系统检查一 遍, 确定没有问题才能进行混凝土浇筑施工</td></tr><tr><td>76</td><td>浇筑混凝土过程中, 没 有设立巡视检查员和巡视 制度</td><td>坍塌</td><td>低风险</td><td>混凝土浇筑过程, 必须安排巡视检查员进行巡 视检查,发现问题立即停止施工,并通知人员进 行疏散, 或者待问题处理好再进行浇筑</td></tr><tr><td>77</td><td>采用泵送商品混凝土时, 未遵照规程做相关措施</td><td>打击</td><td>低风险</td><td>必须遵泵送有关规定做好施工前的准备</td></tr><tr><td>78</td><td>泵送混凝土下料口和楼 板距离过高</td><td>打击</td><td>低风险</td><td>高度不得超过 ${1.2}\mathrm{\;m}$</td></tr><tr><td>79</td><td>泵送混凝土检查管道堵 塞故障时把脸正对管口</td><td>打击</td><td>低风险</td><td>泵送混凝土管道堵塞排障时, 不得把脸正对管 $\square$</td></tr><tr><td>80</td><td>泵送混凝土时, 站在管 道接驳位处休息</td><td>打击</td><td>低风险</td><td>泵送混凝土施工时, 施工人员不得站在管道的 接驳处</td></tr><tr><td>81</td><td>浇筑混凝土施工人员没 有穿戴好保护用品</td><td>触电</td><td>高风险</td><td>混凝土浇筑施工人员施工时除了戴好安全帽 外, 必须穿长筒胶雨鞋、戴绝缘胶手套, 泵送时 还要配备护眼镜</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>82</td><td>在楼板的钢筋层面拖拉 电缆线</td><td>触电</td><td>高风险</td><td>施工现场的临时电缆必须要架空, 不得和钢筋 混在一起</td></tr><tr><td>83</td><td>浇筑施工人员未经培训 合格</td><td>打击 触电</td><td>高风险</td><td>浇筑施工人员必须经考核合格方能上岗</td></tr><tr><td>84</td><td>运输井架基础不稳</td><td>坍塌 打击</td><td>中等风险</td><td>运输井架的基础必须稳定可靠</td></tr><tr><td>85</td><td>运输井架风缆绳不足</td><td>坍塌</td><td>中等风险</td><td>运输井架必须有可靠的风缆绳</td></tr><tr><td>86</td><td>运输井架的钢丝绳断股 磨损超标</td><td>打击</td><td>低风险</td><td>立即更换</td></tr><tr><td>87</td><td>运输井架运输超载</td><td>打击 坍塌</td><td>中等风险</td><td>运输井架门前必须挂限载警示牌, 严禁超载</td></tr><tr><td>88</td><td>运输井架运输超高物件</td><td>设备破损</td><td>低风险</td><td>超高物件不得从吊篮内提升(可用扒杆起吊)</td></tr><tr><td>89</td><td>运输井架没有防冒顶装 置</td><td>设备破损 设备停运</td><td>低风险</td><td>运输井架必须有可靠的防冒顶装置</td></tr><tr><td>90</td><td>运输井架停层信号不灵</td><td>设备破损</td><td>低风险</td><td>运输井架必须有可靠的停层信号</td></tr><tr><td>91</td><td>运输井架没有吊蓝门和 停层门</td><td>碰撞 打击</td><td>低风险</td><td>运输井架必须有停层门和吊篮门</td></tr><tr><td>92</td><td>运输井架没有经过有关 部门许可就投入使用</td><td>企业声誉形象 受损</td><td>中等风险</td><td>运输井架必须办理使用许可证</td></tr><tr><td>93</td><td>利用金属井架本体作防 雷引下线</td><td>触电</td><td>高风险</td><td>运输井架必须设立 ${\phi 16}$ 圆钢专用防雷引下线</td></tr><tr><td>94</td><td>未采用双钢丝绳卷杨机 或卷筒、没有防钢丝绳脱 出防护装置</td><td>坠落</td><td>低风险</td><td>应该采用双钢丝绳卷扬机和滚筒, 设有钢丝绳 防脱出保护装置</td></tr><tr><td>95</td><td>钢丝绳驳接口松脱</td><td>打击</td><td>低风险</td><td>钢丝绳驳接口要牢固可靠</td></tr><tr><td>96</td><td>井架体外露三面没做竹 杆和安全网密封围蔽</td><td>打击</td><td>低风险</td><td>井架体外露三面必须用竹杆和安全网组合封蔽</td></tr><tr><td>97</td><td>井架下方作业人员活动 区没有防护棚</td><td>打击</td><td>低风险</td><td>井架下方作业人员活动区必须搭设防护棚</td></tr><tr><td>98</td><td>卷扬机操作人员无上岗 证</td><td>打击 触电</td><td>高风险</td><td>卷扬机操作人员必须持证上岗</td></tr><tr><td>99</td><td>未弄清地下管线分布情 况下就打地错</td><td>设备破损</td><td>中等风险</td><td>打地锚前, 应现场勘探查明地下管线情况, 确 认打入点</td></tr><tr><td>100</td><td>打地锚作业人员站位不 正确</td><td>打击</td><td>中等风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手套； 2. 打地锚前要做好锤头紧固措施; 3. 打锤正前方不可有人</td></tr><tr><td>101</td><td>没有按规范做好混凝土 的养护工作措施</td><td>坍塌</td><td>中等风险</td><td>混凝土养护时间应不小于 7 天,有添加剂时应 不小于 14 天</td></tr><tr><td>102</td><td>在没有任何防护措施的 情况下进行高处模板拆卸</td><td>打击</td><td>中等风险</td><td>事前要做好拆卸的措施方案,包括防坠落和防 坠物两个方面</td></tr><tr><td>103</td><td>高处拆卸地面没有作业 警戒标示牌(警示带)</td><td>打击</td><td>低风险</td><td>高处拆模时地面必须做好围闭及警示措施</td></tr><tr><td>104</td><td>操作人员前后间距不足</td><td>碰撞</td><td>低风险</td><td>前后作业人员间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>105</td><td>拆模后楼板上孔洞未及 时封盖处理</td><td>坠落</td><td>低风险</td><td>拆模后的 “五口” 必须立即做好封盖措施</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>106</td><td>将拆卸的模板从高处抛 下</td><td>打击</td><td>中等风险</td><td>应该用垂直运输工具输送到地面</td></tr><tr><td>107</td><td>拆模时, 将带钉模板随 意乱放</td><td>刺伤</td><td>低风险</td><td>拆模时, 不得乱扔乱放, 做到工完料清</td></tr><tr><td>108</td><td>事前没有做好模板拆卸 施工方案</td><td>坠落 打击 碰撞</td><td>低风险</td><td>事前做好拆卸施工方案, 还要根据混凝土的龄 期经监理工程师同意方能拆模</td></tr><tr><td>109</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr><tr><td>110</td><td>拆模时用力过猛</td><td>坠落</td><td>低风险</td><td>拆模时不能用力过猛, 防止造成人体失去平衡</td></tr></table>

## 72 砌 筑 作 业

作业指导书编码: PDFTJ-07

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-07-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>用梯子在临边柱上弹墙 线</td><td>坠落</td><td>低风险</td><td>临边柱上弹墙线必须设立操作平台</td></tr><tr><td>2</td><td>把油、墨罐弄翻或把用 剩的油墨、用具随便乱仍 乱放</td><td>工作环境污染</td><td>低风险</td><td>油墨操作过程应小心谨慎或有承托盆具, 用完 的油墨、用具要作回收处理</td></tr><tr><td>3</td><td>不规范使用梯子</td><td>坠落</td><td>中等风险</td><td>1. 使用合格梯子; 2. 设专人扶梯</td></tr><tr><td>4</td><td>皮数杆使用不当</td><td>工作环境污染</td><td>低风险</td><td>应掌握正确的使用方法</td></tr><tr><td>5</td><td>把水阀打开人员调离现 场</td><td>水污染</td><td>低风险</td><td>浇砖时不能把水阀打开人员调离现场, 操作人 员应现场掌控, 由上到下逐一浇透</td></tr><tr><td>6</td><td>砂浆搅拌设备没有防雨 措施</td><td>设备破损</td><td>低风险</td><td>砂浆搅拌设备必须设置挡雨篷</td></tr><tr><td>7</td><td>砂浆搅拌机外壳没有直 接接地</td><td>触电</td><td>高风险</td><td>砂浆机外壳必须直接接地</td></tr><tr><td>8</td><td>砂浆机检修排障没有切 断电源</td><td>触电</td><td>高风险</td><td>检修排障时必须先关掉电源</td></tr><tr><td>9</td><td>砂浆搅拌机电源线拖地</td><td>触电</td><td>高风险</td><td>砂浆搅拌设备电源线必须架空设置</td></tr><tr><td>10</td><td>机械传动装置部位没有 防护罩</td><td>夹伤</td><td>中等风险</td><td>机械传动装置部位必须没有防护罩</td></tr><tr><td>11</td><td>运送砂浆的斗车装载过 满</td><td>工作环境污染</td><td>低风险</td><td>运送砂浆的斗车不能装载过满 (80%)</td></tr><tr><td>12</td><td>砂浆搅拌机不注意清洗 保养</td><td>设备性能下降 设备疲劳损坏</td><td>低风险</td><td>砂浆搅拌机必须经常注意清洗保养,转动部位 添加润滑油</td></tr><tr><td>13</td><td>脚手架未经检查验收就 投入使用</td><td>坍塌 坠落</td><td>中等风险</td><td>脚手架使用前必须要检查,具体有: 1. 架脚平稳着地; 2. 架体结构稳固; 3. 立杆步距布置合理； 4. 剪刀撑、扫地杆、拦腰杆、水平杆结构齐全； 5. 踏脚板不准探头</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>14</td><td>脚手架上铺设探头板</td><td>坠落</td><td>中等风险</td><td>脚手架上不得铺设探头板</td></tr><tr><td>15</td><td>在脚手架上搁置木箱、 空油罐等垫脚</td><td>坠落</td><td>中等风险</td><td>不得在脚手架上搁置木箱、空油罐等垫脚</td></tr><tr><td>16</td><td>高处脚手架无拦腰杆</td><td>坠落</td><td>中等风险</td><td>高处脚手架应设拦腰杆, $H = {1.1}\mathrm{m}$</td></tr><tr><td>17</td><td>脚手架脚踏板的高度高 过砌体本身的高度</td><td>坠落</td><td>中等风险</td><td>脚手架脚踏板的高度不得高过砌体本身的高度</td></tr><tr><td>18</td><td>使用未经检查的运输起 重砖块的绳索、夹具</td><td>碰撞 打击</td><td>低风险</td><td>运输起重砖块的绳索、夹具使用前必须认真检 查</td></tr><tr><td>19</td><td>在同一施工面上、下, 同时砌筑施工作业</td><td>打击 碰撞</td><td>低风险</td><td>不应在同一施工面上、下同时施工作业, 如必 要时必须设置隔离层</td></tr></table>

## 73 墙面抹灰作业

作业指导书编码: PDFTJ-08

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-08-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>脚手架未经检查验收就 投入使用</td><td>坠落</td><td>中等风险</td><td>脚手架使用前必须要检查, 具体有: 1. 架脚平稳着地; 2. 架体结构稳固; 3. 立杆步距布置合理; 4. 剪刀撑、扫地杆、拦腰杆、水平杆结构齐全； 5. 踏脚板不准探头</td></tr><tr><td>2</td><td>抹灰施工前, 没有做好 吊垂直、找规矩的施工工 序</td><td>工作环境污染</td><td>低风险</td><td>必须做好抹灰施工前的吊垂直、找规矩的工艺 工序</td></tr><tr><td>3</td><td>抹灰施工前, 吊垂直、 找规矩时, 脚手架或操作 平台使用前没有做好安全 检查</td><td>坠落</td><td>低风险</td><td>吊垂直、找规矩时脚手架和操作平台使用前必 须做好安全检查</td></tr><tr><td>4</td><td>灰桶传递绳使用前, 没 有做好检查</td><td>打击</td><td>低风险</td><td>使用前必须对传递用绳认真检查</td></tr><tr><td>5</td><td>灰桶传递绳端的钩子没 有防脱落装置</td><td>打击</td><td>低风险</td><td>绳子端钩子必须使用有防脱落装置</td></tr><tr><td>6</td><td>灰桶提升时, 下面操作 人员站在正下方</td><td>打击</td><td>低风险</td><td>灰桶提升时下面操作人员不得站在正下方</td></tr><tr><td>7</td><td>清理墙脚地面打凿,操 作不规范</td><td>打击</td><td>低风险</td><td>应正确掌握打凿操作姿势</td></tr><tr><td>8</td><td>清理墙脚地面打凿,操 作没戴眼睛防护镜</td><td>打击</td><td>低风险</td><td>打凿操作应戴上眼睛防护镜</td></tr></table>

74 门窗框安装作业

作业指导书编码: PDFTJ-09

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-09-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>脚手架未经检查, 就投 入使用</td><td>坠落</td><td>低风险</td><td>脚手架使用前必须要检查, 具体有: 1. 架脚平稳着地; 2. 架体结构稳固; 3. 立杆步距布置合理; 4. 剪刀撑、扫地杆、拦腰杆、水平杆结构齐全； 5. 踏脚板不准探头</td></tr><tr><td>2</td><td>高处门窗安装, 没佩戴 工具袋或工具乱放</td><td>打击</td><td>低风险</td><td>高处门窗安装必须佩戴工具袋, 工具不得随手 乱放</td></tr><tr><td>3</td><td>在没有切断电源的情况 下,更换刃具</td><td>触电</td><td>高风险</td><td>在没有切断电源的情况下不得更换刃具</td></tr><tr><td>4</td><td>在脚手架上,堆放门窗 或堆放门窗材料</td><td>坍塌 打击</td><td>低风险</td><td>不得在脚手架上堆放门窗等材料</td></tr><tr><td>5</td><td>金属门窗框没做接地处 理</td><td>触电</td><td>高风险</td><td>金属门窗框必须有接地处理</td></tr><tr><td>6</td><td>抓扶还未完全固定的构 件和物体进行窗扇或五金 配件安装</td><td>坠落</td><td>低风险</td><td>不得抓扶不稳物进行窗扇或五金配件安装</td></tr><tr><td>7</td><td>切割下的玻璃边角料乱 堆乱放</td><td>割伤</td><td>低风险</td><td>切割下的玻璃边角料不得乱堆乱放</td></tr><tr><td>8</td><td>安装五金、配件施工 时,将梯子靠在门窗扇或 玻璃上</td><td>坠落</td><td>低风险</td><td>施工安装时不得将梯子靠在门窗扇上或玻璃上</td></tr><tr><td>9</td><td>不规范使用梯子</td><td>坠落</td><td>中等风险</td><td>1. 使用合格梯子; 2. 设专人扶梯</td></tr><tr><td>10</td><td>高处安装时, 未系好安 全带</td><td>坠落</td><td>低风险</td><td>高处安装时要系好安全带</td></tr><tr><td>11</td><td>在同一工作面上、下同 时进行玻璃安装</td><td>打击</td><td>低风险</td><td>不得在同一工作面上、下,同时进行玻璃安装</td></tr><tr><td>12</td><td>门窗框安装没有做好成 品保护措施</td><td>工作环境污染</td><td>低风险</td><td>门窗框安装必须要做好成品保护措施</td></tr><tr><td>13</td><td>已安装好的电房门, 没 有贴挂明确的安全标识牌</td><td>触电</td><td>高风险</td><td>已安装好的电房门必须贴挂明确的安全标识牌</td></tr></table>

## 75 屋面防水作业

作业指导书编码: PDFTJ-10

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-10-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>清理屋地面打凿, 操作 不规范</td><td>打击</td><td>低风险</td><td>必须掌握打凿操作的正确方法</td></tr><tr><td>2</td><td>清理屋地面打凿, 操作 没有佩戴防护眼镜</td><td>感染</td><td>低风险</td><td>清理屋地面打凿时操作应该佩戴防护眼镜</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>在四周没有防护围栏的 屋面进行施工</td><td>坠落</td><td>中等风险</td><td>屋面施工时四周必须做好防护围栏</td></tr><tr><td>4</td><td>砂浆运输斗车承载过满</td><td>工作环境污染</td><td>低风险</td><td>砂浆运输斗车装载不得过满 (应为 70%~80%)</td></tr><tr><td>5</td><td>对各种化工产品、规格、 性能不了解</td><td>中毒 感染</td><td>低风险</td><td>使用前必须对各种化工产品、规格、性能、操 作方法进行全面了解和交底</td></tr><tr><td>6</td><td>易燃化工产品、材料乱 堆乱放</td><td>灼 (烫) 伤</td><td>低风险</td><td>易燃化工产品、材料不得乱堆乱放,必须有专 人保管</td></tr><tr><td>7</td><td>在无防火措施和灭火器 材的情况下,进行材料加 温处理</td><td>灼 (烫) 伤</td><td>低风险</td><td>在没有做好防火措施和配灭火器材的情况不得 进行明火材料加温处理</td></tr><tr><td>8</td><td>加温熬油容器装量过满</td><td>灼 (烫) 伤</td><td>低风险</td><td>加温熬油容器装量不得过满 (应为 70%)</td></tr><tr><td>9</td><td>加温熬油时, 操作人员 擅自离岗</td><td>灼 (烫) 伤</td><td>低风险</td><td>加温熬油时操作人员不得擅自离岗</td></tr><tr><td>10</td><td>化学物品操作无防护劳 保用品</td><td>感染</td><td>低风险</td><td>化学物品操作必须佩戴防护劳保用品</td></tr><tr><td>11</td><td>动火作业没办动火作业 票</td><td>灼 (烫) 伤</td><td>中等风险</td><td>动火作业必须办动火作业票</td></tr><tr><td>12</td><td>布置分割缝时, 把标注 用的油、墨罐牵翻</td><td>工作环境污染</td><td>低风险</td><td>预先做好防备措施</td></tr><tr><td>13</td><td>钢网加工、剪裁操作不 当</td><td>割伤 刺伤</td><td>低风险</td><td>钢网加工、剪裁操作应该两人相互配合,防止 网块出现滚动和反弹时把手脚扎伤</td></tr><tr><td>14</td><td>细石混凝土运输斗车承 载过满</td><td>工作环境污染</td><td>低风险</td><td>细石混凝土运输斗车不能承载过满 (应为 80%)</td></tr><tr><td>15</td><td>用手推车输送混凝土拌 和材料时, 突然撒把</td><td>碰撞</td><td>低风险</td><td>用手推车输送混凝土拌和材料时不得突然撒把</td></tr><tr><td>16</td><td>搅拌机的齿轮、皮带轮 部位无防护罩</td><td>夹伤</td><td>低风险</td><td>搅拌机的齿轮、皮带轮部位必须有防护罩</td></tr><tr><td>17</td><td>搅拌机安装投入使用, 轮胎仍撑地</td><td>打击</td><td>低风险</td><td>搅拌机安装投入使用, 轮胎必须离地地</td></tr><tr><td>18</td><td>检查排故障时, 没有把 设备电源关掉</td><td>触电</td><td>高风险</td><td>检查排故障时必须把设备电源关掉</td></tr><tr><td>19</td><td>站在搅拌机拉起的料斗 下方查找设备故障</td><td>打击</td><td>低风险</td><td>不得站在拉起的料斗下方查找设备故障</td></tr><tr><td>20</td><td>把头探进料斗和机架间 查看故障</td><td>夹伤</td><td>低风险</td><td>不得把头探进料斗和机架间查看故障</td></tr><tr><td>21</td><td>施工中湿手接触开启设 备开关</td><td>触电</td><td>高风险</td><td>施工中不得湿手接触开启设备开关</td></tr><tr><td>22</td><td>采用泵送商品混凝土时, 未遵照规程, 做好有关措施</td><td>打击</td><td>低风险</td><td>采用泵送商品混凝土时必须事前遵照规程做好 有关措施</td></tr><tr><td>23</td><td>泵送混凝土下料口和楼 板距离过高</td><td>打击</td><td>低风险</td><td>下料距离应控制在 1.2m 内</td></tr><tr><td>24</td><td>泵送混凝土检查管道堵 塞故障时, 把脸正对管口</td><td>打击</td><td>低风险</td><td>泵送混凝土检查管道堵塞故障时不得把脸正对 管口</td></tr><tr><td>25</td><td>泵送混凝土时, 站在管 道接驳位处休息</td><td>打击</td><td>低风险</td><td>泵送混凝土时不要站在管道接驳位处休息</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>26</td><td>细石浇筑混凝土施工人 员, 没有穿戴好保护用品</td><td>触电</td><td>高风险</td><td>细石混凝土浇注施工人员施工时除了戴好安全 帽, 必须穿戴长筒胶雨鞋、绝缘胶手套、泵送时 还要配备防护眼镜</td></tr><tr><td>27</td><td>振动设备或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和穿好胶雨 鞋、戴好胶手套等措施</td></tr><tr><td>28</td><td>在楼板的钢丝网面拖拉 电缆</td><td>触电</td><td>高风险</td><td>在楼板的钢筋层面, 将电缆线架空</td></tr><tr><td>29</td><td>浇筑施工人员未经培训 合格</td><td>打击 触电</td><td>高风险</td><td>浇筑施工人员必须经考核合格方能上岗</td></tr><tr><td>30</td><td>运输井架基础不稳</td><td>坍塌</td><td>中等风险</td><td>运输井架的基础必须稳定可靠</td></tr><tr><td>31</td><td>运输井架风缆绳不足</td><td>坍塌</td><td>中等风险</td><td>运输井架四面必须配置足够风缆绳</td></tr><tr><td>32</td><td>运输井架的钢丝绳磨损 超标</td><td>打击</td><td>低风险</td><td>立即更换</td></tr><tr><td>33</td><td>运输井架运输超载</td><td>打击</td><td>中等风险</td><td>运输井架门前必须挂限载警示牌, 严禁超载</td></tr><tr><td>34</td><td>运输井架没有防冒顶装 置</td><td>设备破损</td><td>低风险</td><td>运输井架必须有可靠的防冒顶装置</td></tr><tr><td>35</td><td>运输井架停层信号不灵</td><td>设备破损 设备停运</td><td>低风险</td><td>运输井架必须有可靠的停层信号</td></tr><tr><td>36</td><td>运输井架没有吊蓝门和 停层门</td><td>碰撞 打击</td><td>低风险</td><td>运输井架必须设有安全的吊蓝门和停层门</td></tr><tr><td>37</td><td>运输井架没有经过有关 部门许可就投入使用</td><td>企业声誉 形象受损</td><td>低风险</td><td>必须办理使用证</td></tr><tr><td>38</td><td>金属井架本体作防雷引 下线</td><td>触电</td><td>高风险</td><td>不得利用井架本体做防雷引下线, 必须另设 ${\phi 16}$ 圆钢专用防雷引下线</td></tr><tr><td>39</td><td>未采用双钢丝绳卷杨机 或卷筒, 没有防钢丝绳脱 出防护装置</td><td>坠落</td><td>低风险</td><td>应采用双钢丝绳卷杨机和卷筒设有防钢丝绳脱 出防护装置</td></tr><tr><td>40</td><td>井架体外露三面没做竹 杆和安全网密封围蔽</td><td>打击</td><td>低风险</td><td>井架体外露三面应做竹杆和安全网密封围蔽</td></tr><tr><td>41</td><td>井架下方作业人员活动 区没有防护棚</td><td>打击</td><td>低风险</td><td>井架下方作业人员活动区必须搭设防护棚</td></tr><tr><td>42</td><td>卷扬机操作人无上岗证</td><td>坠落 触电</td><td>高风险</td><td>必须持证上岗</td></tr><tr><td>43</td><td>没有按规范做好混凝土 的养护工作措施</td><td>坍塌</td><td>低风险</td><td>混凝土养护时间应不小于 7 天, 有添加剂时应 不小于 14 天</td></tr><tr><td>44</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr><tr><td>45</td><td>填缝材料加温时, 操作 人员擅自离岗</td><td>灼 (烫) 伤</td><td>低风险</td><td>填缝材料加温时操作人员不得擅自离岗</td></tr><tr><td>46</td><td>在无防火措施和灭火器 材的情况下, 进行材料加 温处理</td><td>灼 (烫) 伤</td><td>低风险</td><td>材料加温时必须做好有关防火安全措施, 配置 足够的灭火器材</td></tr><tr><td>47</td><td>加温容器装量过满</td><td>灼 (烫) 伤</td><td>低风险</td><td>加温容器装量不得过满(应为 60%～70%)</td></tr><tr><td>48</td><td>动火作业没办动火作业 票</td><td>灼 (烫) 伤</td><td>中等风险</td><td>动火作业必须办理动火作业票</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>49</td><td>化学物品操作无防护劳 保用品</td><td>灼 (烫) 伤</td><td>低风险</td><td>化学物品操作必须穿戴防护劳保用品</td></tr><tr><td>50</td><td>在四周没有防护围栏的 屋面进行施工</td><td>坠落</td><td>中等风险</td><td>屋面施工四周必须设有防护围栏</td></tr><tr><td>51</td><td>输送的隔热砖集中堆放 在屋面</td><td>坍塌</td><td>低风险</td><td>输送的隔热砖不得集中堆放在屋面,应该分散 放置</td></tr><tr><td>52</td><td>输送斗车装载过满(过 高)</td><td>打击</td><td>低风险</td><td>不能装载过满, 以砖块不易往侧卸为准</td></tr><tr><td>53</td><td>切割机或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和穿戴胶手 套等措施</td></tr><tr><td>54</td><td>屋面施工防水,最后阶 段没做蓄水试验</td><td>水污染</td><td>低风险</td><td>屋面施工防水,最后阶段必须要做蓄水试验</td></tr><tr><td>55</td><td>蓄水试验时间不足</td><td>水污染</td><td>低风险</td><td>蓄水试验时间≥24h</td></tr><tr><td>56</td><td>蓄水试验时间没专人跟 踪巡视</td><td>水污染</td><td>低风险</td><td>蓄水试验时, 必须专人跟踪巡视</td></tr></table>

## 76 预埋件制作与安装作业

作业指导书编码: PDFTJ-11

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-11-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>加工切割机械设备, 操 作不规范</td><td>割伤</td><td>低风险</td><td>必须严格遵照切割机械的操作规程</td></tr><tr><td>2</td><td>电焊机电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和电焊机外 壳接地等措施</td></tr><tr><td>3</td><td>钢板切割操作不规范</td><td>爆炸</td><td>高风险</td><td>必须严格遵守执行工作面与氧气瓶和乙炔瓶三 方安全距离</td></tr><tr><td>4</td><td>预埋件敷设不稳固</td><td>工作环境污染</td><td>低风险</td><td>预埋件敷设必须稳固可靠</td></tr><tr><td>5</td><td>预埋件施工不设专人跟 踪负责</td><td>工作环境污染</td><td>低风险</td><td>预埋件施工应设专人跟踪负责到底</td></tr><tr><td>6</td><td>焊接预埋件没办动火作 业票</td><td>灼 (烫) 伤</td><td>中等风险</td><td>必须办理动火许可作业票和配备灭火器</td></tr><tr><td>7</td><td>焊接设备和电缆漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和电焊机外 壳接地等措施</td></tr><tr><td>8</td><td>焊工没有上岗证</td><td>触电</td><td>高风险</td><td>必须持证上岗</td></tr><tr><td>9</td><td>浇灌混凝土时, 不是在 预埋件两侧同时进行</td><td>工作环境污染</td><td>低风险</td><td>浇灌混凝土时应该在预埋件两侧同时进行</td></tr><tr><td>10</td><td>预埋件四周没做振捣或 振捣过猛</td><td>工作环境污染</td><td>低风险</td><td>操作人员要学习掌握正确的操作方法和工艺</td></tr><tr><td>11</td><td>浇灌混凝土时, 预埋件 在混凝土浇筑完时没有进 行复测措施</td><td>工作环境污染</td><td>低风险</td><td>预埋件在混凝土浇筑完时必须进行复测措施</td></tr><tr><td>12</td><td>浇筑成品预埋件, 没有 做好成品保护</td><td>工作环境污染</td><td>低风险</td><td>浇筑成活的预埋件要做好成品保护, 防止受到 碰撞、打击、弯扭等伤害</td></tr></table>

## 77 楼 地 面 作 业

作业指导书编码: PDFTJ-12

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-12-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>清理墙脚地面打凿时, 操作不规范</td><td>打击</td><td>低风险</td><td>应正确掌握打凿操作姿势</td></tr><tr><td>2</td><td>清理墙脚、地面打凿时 操作没有佩戴防护眼镜</td><td>打击</td><td>低风险</td><td>必须佩戴眼睛防护镜</td></tr><tr><td>3</td><td>砂浆运输斗车承载过满</td><td>工作环境污染</td><td>低风险</td><td>砂浆运输斗车装载不得过满 (应为 70%~80%)</td></tr><tr><td>4</td><td>施工竣工完成的水泥砂 浆地面没有做好养护和成 品保护措施</td><td>工作环境污染</td><td>低风险</td><td>施工完成的地面, 必须做好养护和成品保护措 施,龄期不够不得在上面行走</td></tr><tr><td>5</td><td>在已完成的水泥砂浆楼 地面上搅拌砂浆、混凝土</td><td>工作环境污染</td><td>低风险</td><td>不得在竣工完成的水泥砂浆地面搅拌水泥砂浆 或混凝土</td></tr><tr><td>6</td><td>人员在潮湿的混凝土板 面上滑倒</td><td>摔绊</td><td>低风险</td><td>养护现场进行围蔽, 禁止人员进入</td></tr></table>

## 78 外墙面装饰作业

作业指导书编码: PDFTJ-13

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-13-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>脚手架未经检查就投入 使用</td><td>坍塌</td><td>中等风险</td><td>脚手架使用前必须要检查, 具体有: 1. 架脚平稳着地; 2. 架体结构稳固; 3. 立杆步距布置合理； 4. 剪刀撑、扫地杆、拦腰杆、水平杆结构齐全； 5. 踏脚板不准探头</td></tr><tr><td>2</td><td>把油墨罐弄翻或把用剩 的油墨、用具随便乱仍乱放</td><td>工作环境污染</td><td>低风险</td><td>油墨操作过程小心谨慎或有承托盆具, 用完的 油墨、用具要作回收处理</td></tr><tr><td>3</td><td>在脚手架上,堆放或集 中堆放过量的面砖材料</td><td>坍塌</td><td>低风险</td><td>脚手架不能堆放或集中堆放过量的面砖材料, 按施工需要用量逐步进行,每天必须做到工完场 地清,用不完的还要重搬回到地面来,不能搁在 脚手架上</td></tr><tr><td>4</td><td>在脚手架上,加工、切 割面砖材料, 没有做好有 关防护措施</td><td>碰撞</td><td>低风险</td><td>在脚手架上加工、切割面砖材料时必须做好各 方面安全的措施(包括电源、水源、防落物、操 作面等)</td></tr><tr><td>5</td><td>手湿的情况下操作切割 机具</td><td>触电</td><td>高风险</td><td>切割时必须穿戴胶手套、胶鞋和防护眼镜</td></tr><tr><td>6</td><td>未掌握清洗墙面的各种 酸性物的性能原理, 自以 为是地乱操作</td><td>灼 (烫) 伤</td><td>低风险</td><td>操作人员必须事前掌握各种酸性材料的化学性 能, 按规范使用</td></tr><tr><td>7</td><td>使用酸性物体时不戴防 护用品</td><td>灼 (烫) 伤</td><td>低风险</td><td>使用酸性物体操作时必须穿戴口罩、眼镜、胶 鞋、胶手套等防护用品</td></tr><tr><td>8</td><td>清理墙上的砂浆物体时 没有佩戴防护眼镜</td><td>感染</td><td>低风险</td><td>应该戴上眼睛防护镜和口罩</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>9</td><td>砂纸打磨工艺不戴口罩</td><td>感染</td><td>低风险</td><td>砂纸打磨施工工艺必须戴防尘口罩</td></tr><tr><td>10</td><td>涂刷施工人员不戴眼睛 防护镜</td><td>感染</td><td>低风险</td><td>涂刷施工人员应该戴好眼睛防护镜</td></tr></table>

## 79 内墙面涂装作业

作业指导书编码: PDFTJ-14

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-14-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>清理墙上的砂浆物体时 没有佩戴防护眼镜</td><td>感染</td><td>低风险</td><td>清理墙上的砂浆物体必须佩戴防护眼镜</td></tr><tr><td>2</td><td>施工临时脚手架(活动 脚手架)没检查验收投入 使用</td><td>坠落</td><td>中等风险</td><td>脚手架未经检查不得使用</td></tr><tr><td>3</td><td>脚手架(操作平台)没 有拦腰杆</td><td>坠落</td><td>中等风险</td><td>脚手架(操作平台)必须设置拦腰杆</td></tr><tr><td>4</td><td>操作平台上铺探头板</td><td>坠落</td><td>中等风险</td><td>操作平台上不得铺探头扳</td></tr><tr><td>5</td><td>腻子搅拌设备电缆、设 备漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和戴胶手套 等措施</td></tr><tr><td>6</td><td>门式脚手架剪刀撑不齐</td><td>坠落</td><td>低风险</td><td>门式脚手架剪刀撑必须完整齐备</td></tr><tr><td>7</td><td>砂纸打磨工艺施工人员 不戴口罩</td><td>感染</td><td>低风险</td><td>砂纸打磨工艺施工人员必须佩戴口罩</td></tr><tr><td>8</td><td>砂纸机电缆、设备漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和操作人员 戴手套等措施</td></tr><tr><td>9</td><td>打磨粉尘不及时清扫</td><td>工作环境污染</td><td>低风险</td><td>打磨产生的粉状物要及时清理</td></tr><tr><td>10</td><td>涂刷施工人员不戴眼睛 防护镜</td><td>感染</td><td>低风险</td><td>涂刷施工人员应该戴好眼睛防护镜</td></tr><tr><td>11</td><td>施工临时脚手架(活动 脚手架)没检查验收投入 使用</td><td>坠落</td><td>中等风险</td><td>脚手架未经检查不得使用</td></tr><tr><td>12</td><td>电源线和喷浆设备漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱和操作人员 戴手套等措施</td></tr><tr><td>13</td><td>喷浆操作施工人员没穿 戴劳动保护用品</td><td>感染</td><td>低风险</td><td>喷浆操作施工人员应穿戴专用的喷浆衣、手套、 鞋、面罩和护镜等劳动保护用品</td></tr></table>

## 80 排水作业

作业指导书编码: PDFTJ-15

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-15-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>挖掘机械回转半径范围 内站人</td><td>碰撞</td><td>中等风险</td><td>施工区域必须做好警示标识, 挖掘机械工作期 间禁止人员进入</td></tr><tr><td>2</td><td>沟槽边坡无支护或支护 不足</td><td>坍塌</td><td>中等风险</td><td>根据土质情况, 制定支护施工方案, 采取有效 支护措施</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>3</td><td>开挖的土方和材料工器 具堆放在沟槽两侧</td><td>坍塌 打击</td><td>中等风险</td><td>将沟槽挖出的土方及时转运,材料工器具摆放 在离沟槽边 $2\mathrm{\;m}$ 以外的地方</td></tr><tr><td>4</td><td>抽水设备漏电或电源线 损坏</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿胶鞋</td></tr><tr><td>5</td><td>沟槽两侧无有效围栏措 施</td><td>坠落</td><td>低风险</td><td>设置符合要求的围栏,晚上设置夜间警示灯, 防止外人误入工作区域</td></tr><tr><td>6</td><td>土方 (泥浆) 运输车辆 撒漏</td><td>工作环境污染</td><td>低风险</td><td>工地现场必须设置洗车槽,做好有效的防撒漏、 防扬尘措施, 未经清洗干净的车辆不得离开工地</td></tr><tr><td>7</td><td>土方 (泥浆) 运输车辆 超载、超速等违章驾驶</td><td>交通意外</td><td>特高的风险</td><td>设专人监管,确保工地装载土方 (泥浆) 不得 超载、超速等违章驾驶</td></tr><tr><td>8</td><td>挖掘机操作手无证上岗</td><td>碰撞 打击</td><td>低风险</td><td>挖掘机操作手必须持证上岗</td></tr><tr><td>9</td><td>混凝土浇筑时, 平板振 动器或电源线漏电</td><td>触电</td><td>高风险</td><td>严格执行一机一闸一漏电的电源箱, 使用合格 电源线, 操作人员穿戴胶鞋、胶手套及防护眼镜</td></tr><tr><td>10</td><td>作业人员前后间距不足</td><td>碰撞 打击</td><td>低风险</td><td>确保作业人员前后间距不得小于 $3\mathrm{\;m}$</td></tr><tr><td>11</td><td>手推车运送混凝土时撒 把</td><td>碰撞</td><td>低风险</td><td>禁止手推车运送混凝土时撒把</td></tr><tr><td>12</td><td>混凝土搅拌时, 搅拌机 料斗的钢丝绳断股</td><td>碰撞 打击</td><td>低风险</td><td>发现钢丝绳断股,必须更换</td></tr><tr><td>13</td><td>混凝土搅拌时,料斗提 升后下方站人</td><td>碰撞 打击</td><td>低风险</td><td>混凝土搅拌时, 料斗提升后, 下方不准站人</td></tr><tr><td>14</td><td>排水沟砌筑时, 斗车运 送毛石、砖块装载过满</td><td>碰撞</td><td>低风险</td><td>1. 搬运砖石料的工器具要牢固; 2. 搬运砖石料要量力而行, 往沟槽里下料时要 采用滑道, 且下面不准有人</td></tr><tr><td>15</td><td>管道安装时, 起重钢丝 绳断裂,人员随意走动</td><td>碰撞 打击</td><td>低风险</td><td>1. 钢丝绳在使用前认真检查, 不得使用严重退 火断股的钢丝绳; 2. 起重作业人员必须持证上岗； 3. 设专人监护, 禁止在受力钢线的周围上下方 和内侧逗留和经过</td></tr></table>

81 通风与环境控制装置作业

作业指导书编码: PDFTJ-16

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-16-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>作业人员开箱操作,工 器具操作不当</td><td>碰撞 打击</td><td>可接受的风险</td><td>加强防范保持距离</td></tr><tr><td>2</td><td>工器具高空坠落</td><td>打击</td><td>低风险</td><td>1. 工具装进工具袋; 2. 金具用绳索传递; 3. 施工区域临边范围安装踢脚板</td></tr><tr><td>3</td><td>临时施工平台坍塌</td><td>坍塌 坠落</td><td>中等风险</td><td>由持有《架子工上岗证》的人员搭设临时工作 平台,并验收合格后,再行使用</td></tr><tr><td>4</td><td>临时施工平台围栏设置 不规范</td><td>坠落</td><td>中等风险</td><td>由持有《架子工上岗证》的人员搭设临时工作 平台,并验收合格后,再行使用</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>5</td><td>冲击钻使用时, 电缆线 破损或漏电</td><td>触电</td><td>高风险</td><td>设备要用绝缘良好的电缆, 使用前做好绝缘检 查, 配置漏电保护开关</td></tr><tr><td>6</td><td>通风机试运行时, 电缆 线破损或漏电</td><td>触电</td><td>高风险</td><td>设备要用绝缘良好的电缆, 使用前做好绝缘检 查,配置漏电保护开关</td></tr><tr><td>7</td><td>开箱板四处乱放</td><td>刺伤</td><td>低风险</td><td>立即处理并外运</td></tr><tr><td>8</td><td>箱内包装材料, 没有及 时收集处理</td><td>工作环境污染</td><td>低风险</td><td>立即处理并外运</td></tr><tr><td>9</td><td>冲击钻作业时没有使用 个人安全防护用具</td><td>触电</td><td>高风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>10</td><td>环境控制装置通电调试 时, 电缆线破损或漏电</td><td>触电</td><td>高风险</td><td>设备要用绝缘良好的电缆, 使用前做好绝缘检 查,配置漏电保护开关</td></tr></table>

## 82 防雷与接地作业

作业指导书编码: PDFTJ-17

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-17-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>前后作业人员间距不足</td><td>碰撞 打击</td><td>低风险</td><td>挖接地沟槽要有专人负责, 同时作业人员要保 持 $3\mathrm{\;m}$ 以上距离,打接地极时要将大锤头固定牢, 严防锤头脱落或将大锤甩出, 打锤正方不可有人</td></tr><tr><td>2</td><td>作业地网,避雷带、针, 电缆线破损或漏电</td><td>触电 灼 (烫) 伤</td><td>高风险</td><td>接地带、接地极、防雷带、针焊接时, 要由专 业焊工作业,作业时必须穿绝缘胶鞋、戴电焊手 套, 穿干爽的作业服, 接地沟潮湿处要垫干燥木 板, 焊接点要清除残土, 保持足够的作业空间接 地体焊</td></tr><tr><td>3</td><td>接地体埋设深度不够</td><td>触电</td><td>高风险</td><td>接地体埋设深度严格按照设计要求施工</td></tr><tr><td>4</td><td>未弄清地下管线分布情 况下就打入垂直接地体</td><td>设备破损</td><td>高风险</td><td>打地极前, 应现场勘探查明地下管线情况, 确 认打入点</td></tr><tr><td>5</td><td>打入垂直接地体作业人 员站位不正确</td><td>打击</td><td>可接受的风险</td><td>1. 打锤人应站在辅助人员侧面,并不得戴手 套; 2. 打入垂直接地体前要做好锤头紧固措施； 3. 打锤正前方不可有人</td></tr><tr><td>6</td><td>地网引上线的接地甩头 没有设警示牌</td><td>碰撞</td><td>可接受的风险</td><td>接地网敷设留甩头处做平整处理, 主要过道及 施工通道的接地甩头设警示牌</td></tr><tr><td>7</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电</td><td>高风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr></table>

83 户内照明及开关、插座安装作业

作业指导书编码: PDFTJ-18

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-18-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>弹线定位时, 梯子滑倒</td><td>坠落 扭伤 碰撞</td><td>中等风险</td><td>使用前检查无防滑套时禁止使用, 不准背重物 登梯,必须在距梯顶不少于 $1\mathrm{\;m}$ 的梯蹬上工作, 人员在梯子上工作禁止移动梯子, 梯子与地面倾 度不应大于 60°</td></tr></table>

续表

<table><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>2</td><td>冲击钻作业没有使用个 人安全防护用具</td><td>触电 刺伤</td><td>高风险</td><td>按操作规范使用冲击钻, 合理使用个人安全防 护用品</td></tr><tr><td>3</td><td>开关插座安装时, 工器 具操作不当</td><td>碰撞 打击</td><td>可接受的风险</td><td>加强防范保持距离</td></tr><tr><td>4</td><td>线管、槽及槽配线敷设 时,工器具操作不当</td><td>碰撞 打击</td><td>可接受的风险</td><td>加强防范保持距离</td></tr><tr><td>5</td><td>灯具安装梯子滑倒</td><td>坠落 扭伤 碰撞</td><td>中等风险</td><td>使用前检查无防滑套时禁止使用, 不准背重物 登梯,必须在距梯顶不少于 $1\mathrm{\;m}$ 的梯蹬上工作, 人员在梯子上工作禁止移动梯子, 梯子与地面倾 度不应大于 60°</td></tr><tr><td>6</td><td>灯具安装时,工器具高 空坠落</td><td>打击</td><td>低风险</td><td>1. 工具装进工具袋; 2. 金具用绳索传递; 3. 施工区域临边范围安装踢脚板</td></tr><tr><td>7</td><td>灯具安装时, 临时施工 平台坍塌</td><td>坍塌 坠落</td><td>中等风险</td><td>由持有《架子工上岗证》的人员搭设临时工作 平台,并验收合格后,再行使用</td></tr><tr><td>8</td><td>灯具安装时, 临时施工 平台围栏设置不规范</td><td>坠落</td><td>中等风险</td><td>由持有《架子工上岗证》的人员搭设临时工作 平台,并验收合格后,再行使用</td></tr><tr><td>9</td><td>试通电缆线破损或设备 漏电</td><td>触电</td><td>高风险</td><td>加强使用前及使用过程中的检查, 保护零线与 工作零线不得混接, 开关箱、漏电保护器灵敏可 靠, 漏电保护器参数应匹配, 严格执行 “一机、 一闸、一漏、一箱”的要求</td></tr></table>

84 消防、防火、防小动物封堵作业

作业指导书编码: PDFTJ-19

<table><tr><td colspan="5">安全施工作业票编码:PDFTJ-19-01/01</td></tr><tr><td>序号</td><td>危害名称</td><td>风险种类</td><td>风险等级</td><td>风险控制措施</td></tr><tr><td>1</td><td>灭火器定位放线安装 时, 冲击钻电缆线破损或 漏电</td><td>触电</td><td>高风险</td><td>加强使用前及使用过程中的检查, 保护零线与 工作零线不得混接, 开关箱、漏电保护器灵敏可 靠, 漏电保护器参数应匹配, 严格执行 “一机、 一闸、一漏、一箱”的要求</td></tr><tr><td>2</td><td>灭火器定位放线安装 时, 工器具操作不当</td><td>碰撞 打击</td><td>可接受的风险</td><td>加强防范保持距离</td></tr><tr><td>3</td><td>脚手架未经检查验收就 投入使用</td><td>坍塌 坠落</td><td>低风险</td><td>脚手架搭设完成后, 必须经过相关部门及人员 检查验收签名方可使用</td></tr><tr><td>4</td><td>防火隔板安装时,冲击 钻电缆线破损或漏电</td><td>触电</td><td>高风险</td><td>加强使用前及使用过程中的检查, 保护零线与 工作零线不得混接, 开关箱、漏电保护器灵敏可 靠, 漏电保护器参数应匹配, 严格执行 “一机、 一闸、一漏、一箱”的要求</td></tr><tr><td>5</td><td>线缆出入口封堵措施不 足</td><td>设备停运</td><td>中等风险</td><td>线缆敷设进入电房、设备后及时对线缆进出口 进行封堵, 并检查其可靠性</td></tr></table>

## 附录 A 细分风险种类与风险范畴

细分风险种类与风险范畴见表 A。

表 A 细分风险种类与风险范畴

<table><tr><td colspan="2">风险范畴</td><td>细分风险种类</td></tr><tr><td rowspan="3">安全</td><td>人身</td><td>坠落、灼(烫)伤、摔绊、扭伤、坍塌、触电、交通意外、夹伤、碰撞、打击、剪切、割伤、刺 伤、绞伤、中毒、窒息、咬伤、淹溺、感染、爆炸等</td></tr><tr><td>设备</td><td>设备烧损、设备疲劳损坏、设备性能下降、设备破损、设备报废、设备停运等</td></tr><tr><td>电网</td><td>电压波动、频率波动、系统振荡、系统瓦解、局部停电、大面积停电等</td></tr><tr><td colspan="2">健康</td><td>职业病、职业性疾病、心理伤害、精神障碍(职业性疾病包括听力受损、视力受损、职业中毒、 肺功能障碍、接触性皮肤伤害、肩劳损、腰肌劳损等)</td></tr><tr><td colspan="2">环境</td><td>土壤污染、水污染、大气污染、生态失衡、工作环境污染等</td></tr><tr><td colspan="2">社会责任</td><td>企业声誉形象受损、供电中断、客户投诉</td></tr></table>

## 附录 B 风 险 等 级 分 析

进行风险等级分析时需考虑三个因素:由于危害造成可能事故的后果; 暴露于危害因素的频率; 完整的事故顺序和发生后果的可能性。风险评估公式为

风险值 $=$ 后果 $\left( S\right)  \times$ 暴露 $\left( E\right)  \times$ 可能性(P)

在使用公式时, 根据现有的基础数据和风险评估人员的判断与经验确定每个因素分配的数字等级或比重。

B. 1 后果: 由于危害造成事故的最可能结果, 见表 B. 1。

表 B. 1 后果的严重程度

<table><tr><td>序号</td><td/><td>后果的严重程度</td><td>分值</td></tr><tr><td rowspan="4">a</td><td>安全</td><td>$\diamondsuit$ 造成死亡≥3 人,或者重伤≥10 人； ◇ 设备或财产损失≥1000 万元； ◇ 造成电网或设备较大及以上事故</td><td rowspan="4">100</td></tr><tr><td>健康</td><td>◇ 造成 3~9 例无法复原的严重职业病； $\diamondsuit$ 造成 9 例以上很难治愈的职业病</td></tr><tr><td>环境</td><td>◇ 造成大范围环境破坏； ◇ 造成人员死亡、环境恢复困难； ◇ 严重违反国家环境保护法律法规</td></tr><tr><td>社会 责任</td><td>◇ 受国家级媒体负面曝光； ◇ 受上级政府主管部门处罚或通报； ◇ 供电中断导致赔偿≥100 万元</td></tr><tr><td rowspan="4">b</td><td>安全</td><td>$\diamondsuit$ 造成 1~2 人死亡；或者重伤 3~9 人； ◇ 设备或财产损失在 100 万元到 1000 万元之间； ◇ 造成电网或设备一般事故且中断局安全记录</td><td rowspan="4">50</td></tr><tr><td>健康</td><td>◇ 造成 1~2 例无法复原的严重职业病； $\diamondsuit$ 造成 3~9 例以上很难治愈的职业病</td></tr><tr><td>环境</td><td>◇ 造成较大范围的环境破坏； ◇ 影响后果可导致急性疾病或重大伤残,居民需要撤离； ◇ 政府要求整顿</td></tr><tr><td>社会 责任</td><td>◇ 受省级媒体或信息网络负面曝光； ◇ 受南方电网公司处罚或通报； $\diamondsuit$ 供电中断导致赔偿在 10 万元到 100 万元之间</td></tr><tr><td rowspan="4">C</td><td>安全</td><td>◇ 造成重伤 1~2 人； $\diamondsuit$ 设备或财产损失在 10 万元到 100 万元之间； ◇ 造成电网或设备一般事故但未中断安全记录</td><td rowspan="4">25</td></tr><tr><td>健康</td><td>$\diamondsuit$ 造成 1~2 例难治愈的职业病或造成 3~9 例可治愈的职业病； $\diamondsuit$ 造成 9 例以上与职业有关的疾病</td></tr><tr><td>环境</td><td>◇ 影响到周边居民及生态环境,引起居民抗争</td></tr><tr><td>社会 责任</td><td>♢受地市级媒体负面曝光或居民集体联名投诉； ◇ 受广东电网公司处罚或通报； ◇ 供电中断导致赔偿在 1 万元到 10 万元之间</td></tr><tr><td rowspan="3">d</td><td>安全</td><td>◇ 造成轻伤 3 人以上； $\diamondsuit$ 设备或财产损失在 1 万元到 10 万元之间； ◇ 造成电网或设备一类障碍</td><td rowspan="3">15</td></tr><tr><td>健康</td><td>◇ 造成 1~2 例可治愈的职业病； $\diamondsuit$ 造成 $3 \sim  9$ 例与职业有关的疾病</td></tr><tr><td>环境</td><td>◇ 对周边居民及环境有些影响,引起居民抱怨、投诉</td></tr></table>

续表

<table><tr><td>序号</td><td/><td>后果的严重程度</td><td>分值</td></tr><tr><td>d</td><td>社会 责任</td><td>受县区级媒体负面曝光或大量居民投诉； 受本单位内部处罚或通报； 供电中断导致赔偿在 1000 元到 1 万元之间</td><td>15</td></tr><tr><td rowspan="4">e</td><td>安全</td><td>◇ 造成轻伤 1~2 人； > 设备或财产损失在 1000 元到 1 万元之间； ◇ 造成电网或设备二类障碍</td><td rowspan="4">5</td></tr><tr><td>健康</td><td>$\diamondsuit$ 造成 $1 \sim  2$ 例与职业有关的疾病; ◇ 造成 3~9 例有影响健康的事件</td></tr><tr><td>环境</td><td>◇ 轻度影响到周边居民及小范围(现场)生态环境</td></tr><tr><td>社会 责任</td><td>◇ 部分居民投诉； ◇ 受本单位内部批评； ◇ 供电中断导致赔偿在 100 元到 1000 元之间</td></tr><tr><td rowspan="4">f</td><td>安全</td><td>$\diamondsuit$ 造成人员轻微的伤害(小的割伤、擦伤、撞伤)； ◇ 设备或财产损失在 1000 元以下； ◇ 造成电网或设备事件,未构成事故或障碍</td><td rowspan="4">1</td></tr><tr><td>健康</td><td>◇ 造成 1~2 例有健康影响的事件</td></tr><tr><td>环境</td><td>◇ 对现场景观有轻度影响</td></tr><tr><td>社会 责任</td><td>◇ 个别居民投诉； $\diamondsuit$ 供电中断导致赔偿在 100 元以下</td></tr></table>

B. 2 频率:是危害引发最可能后果的事故序列中第一个意外事件发生的频率,见表 B.2。

表 B. 2 第一个意外事件发生的频率

<table><tr><td>序号</td><td>引发事故序列的第一个意外事件发生的频率</td><td>分 值</td></tr><tr><td>a</td><td>持续 (每天许多次)</td><td>10</td></tr><tr><td>b</td><td>经常(大概每天一次)</td><td>6</td></tr><tr><td>C</td><td>有时(从每周一次到每月一次)</td><td>3</td></tr><tr><td>d</td><td>偶尔(从每月一次到每年一次)</td><td>2</td></tr><tr><td>e</td><td>很少(据说曾经发生过)</td><td>1</td></tr><tr><td>f</td><td>特别少 (没有发生过, 但有发生的可能性)</td><td>0.5</td></tr></table>

B. 3 可能性: 即一旦意外事件发生, 随时间形成完整事故顺序并导致结果的可能性, 见表 B. 3。

表 B. 3 事故序列发生的可能性

<table><tr><td rowspan="2">序号</td><td colspan="2">事故序列发生的可能性</td><td rowspan="2">分值</td></tr><tr><td>安全、环境、社会责任</td><td>职业健康</td></tr><tr><td>a</td><td>如果危害事件发生,即产生最可能和预期的结果 (100%)</td><td>频繁:平均每 6 个月发生一次</td><td>10</td></tr><tr><td>b</td><td>十分可能(50%)</td><td>持续: 平均每 1 年发生一次</td><td>6</td></tr><tr><td>C</td><td>可能(25%)</td><td>经常: 平均每 1~2 年发生一次</td><td>3</td></tr><tr><td>d</td><td>很少的可能性, 据说曾经发生过</td><td>偶然: $3 \sim  9$ 年发生一次</td><td>1</td></tr><tr><td>$\mathrm{e}$</td><td>相当少但确有可能, 多年没有发生过</td><td>很难: ${10} \sim  {20}$ 年发生一次</td><td>0.5</td></tr><tr><td>f</td><td>百万分之一的可能性, 尽管暴露了许多年, 但从来 没有发生过</td><td>罕见: 几乎从未发生过</td><td>0.1</td></tr></table>

B. 4 风险等级:根据计算得出的风险值,风险等级可以按下面关系式确认其风险等级和应对措施,分为“特高”、“高”、“中”、“低”、“可接受”。

$\diamondsuit$ 特高的风险: $\;{400} \leq$ 风险值,考虑放弃、停止;

${200} \leq$ 风险值 $< {400}$ ,需要立即采取纠正措施;

◇ 中等风险: ${70} \leq$ 风险值 $< {200}$ ,需要采取措施进行纠正;

◇ 低风险: 20 ≤风险值 < 70 ,需要进行关注；

$\diamondsuit$ 可接受的风险: 风险值<20,容忍。